  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07bbbc2b-e67c-469f-b713-e85a4beec58d}, !- Handle
  Rendering Color 35,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {945bfd09-5862-498c-8a0b-181204bb4725}, !- Handle
  Rendering Color 36,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46cc90fa-b40b-428d-acf5-f03d7e12279b}, !- Handle
  Rendering Color 37,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {decd9490-a1c0-4cc8-8f3f-694552b01dcf}, !- Handle
  Rendering Color 38,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {58979b92-9ca4-4d57-a29f-94ad042f4df1}, !- Handle
  Rendering Color 39,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f79b7e71-77d9-411e-aa30-223288ebc192}, !- Handle
  Rendering Color 40,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37264836-c4ca-4b6b-a468-4d3fd747ddb7}, !- Handle
  Rendering Color 41,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2d10d712-eb1e-4bb1-8cae-0ad80a06b78a}, !- Handle
  Rendering Color 42,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ce12d6c-85b0-48c5-9b96-bbfad483ee34}, !- Handle
  Rendering Color 43,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {87d9f526-e755-4bc1-8f49-1dba8969add4}, !- Handle
  Rendering Color 44,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e777133a-e8ed-4a97-909a-67caaff9326c}, !- Handle
  Rendering Color 45,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cd6fb09d-4b65-42ea-a50e-6af886f890ac}, !- Handle
  Rendering Color 46,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97c13c07-1925-490a-bc8d-b3e1ab3dbefd}, !- Handle
  Rendering Color 47,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {301dcf35-af00-4e4d-a812-d5362660f2fd}, !- Handle
  Rendering Color 48,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d8c7d64-f1a9-4674-88b4-9b14d377a141}, !- Handle
  Rendering Color 49,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e29702f0-178a-4fa5-baa3-e421f1920e80}, !- Handle
  Rendering Color 50,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0592c89b-e25e-40c8-91cd-bb05f7f90f28}, !- Handle
  Rendering Color 51,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1fae7f71-f553-4887-b543-0122aca4ee5d}, !- Handle
  Rendering Color 52,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a30a1c07-578b-4bc2-a315-7d4362b5de0e}, !- Handle
  Rendering Color 53,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b834058-5267-488e-9a0b-c73605ae9301}, !- Handle
  Rendering Color 54,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97d46bd6-7839-4d69-b9e7-e0bbd0fda92a}, !- Handle
  Rendering Color 55,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1fd44f38-3960-4c68-9fe7-92518b576017}, !- Handle
  Rendering Color 56,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a63e97fa-501c-4f36-a6e1-f9c490f50fc8}, !- Handle
  Rendering Color 57,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {66198092-f688-4615-837b-ee60de7381b1}, !- Handle
  Rendering Color 58,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:BuildingStory,
  {5627585f-ac13-44ab-8f22-eb2002bb209e}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f449e65f-f2bf-471f-95a1-df50fdc77320}; !- Group Rendering Name

OS:Rendering:Color,
  {f449e65f-f2bf-471f-95a1-df50fdc77320}, !- Handle
  Rendering Color 59,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:ThermalZone,
  {169525d1-d9ef-48ed-b1e1-19e4fe48beee}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {573e0586-5d67-44d0-b5a8-299ab49689cf}, !- Zone Air Inlet Port List
  {891913f7-5416-49ed-a4f1-94dc20c1a3f0}, !- Zone Air Exhaust Port List
  {6f2bb6fe-eeb8-4452-9cec-7dd7c8759736}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {65f120cf-e1d8-4d00-8ed3-08cca77a6cb9}, !- Group Rendering Name
  {b27de14f-0cdf-4395-80f3-859d49e9b403}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be822f29-5a08-4cec-a120-b688f8365535}, !- Handle
  Node 1,                                 !- Name
  {6f2bb6fe-eeb8-4452-9cec-7dd7c8759736}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f2bb6fe-eeb8-4452-9cec-7dd7c8759736}, !- Handle
  {5e9b6db0-0c1f-45d9-a1a8-3d53ba3ec500}, !- Name
  {169525d1-d9ef-48ed-b1e1-19e4fe48beee}, !- Source Object
  11,                                     !- Outlet Port
  {be822f29-5a08-4cec-a120-b688f8365535}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {573e0586-5d67-44d0-b5a8-299ab49689cf}, !- Handle
  Port List 1,                            !- Name
  {169525d1-d9ef-48ed-b1e1-19e4fe48beee}, !- HVAC Component
  {73556625-34ad-400e-962c-8ca6c4f05990}; !- Port 1

OS:PortList,
  {891913f7-5416-49ed-a4f1-94dc20c1a3f0}, !- Handle
  Port List 2,                            !- Name
  {169525d1-d9ef-48ed-b1e1-19e4fe48beee}, !- HVAC Component
  {e3f4be84-d5f5-444a-99ca-b57b3576e121}; !- Port 1

OS:Sizing:Zone,
  {1c1c9840-4403-4774-86d7-db382dbae695}, !- Handle
  {169525d1-d9ef-48ed-b1e1-19e4fe48beee}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6e44f8b5-110d-406f-b3e9-2982a827da84}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {169525d1-d9ef-48ed-b1e1-19e4fe48beee}, !- Thermal Zone
  {db06ae01-2970-4de3-b9d3-cd04a74946b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {65f120cf-e1d8-4d00-8ed3-08cca77a6cb9}, !- Handle
  Rendering Color 60,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:ThermalZone,
  {466f055e-a2f3-47a8-a22a-82e6eac308cc}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e84e710-5cce-47c6-9abd-ec3ced6a3982}, !- Zone Air Inlet Port List
  {02874c51-bcd5-41e7-acf0-aa9b8245d341}, !- Zone Air Exhaust Port List
  {2ef9a29b-10d6-4276-ac6f-5a3cbc222403}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1ead6d6a-0b95-45d9-8574-71efe154c7e1}, !- Group Rendering Name
  {b88ada7e-5b66-4c29-8b49-7f9040c59933}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a578781-2aa7-4c98-996a-72aba6deb4ab}, !- Handle
  Node 2,                                 !- Name
  {2ef9a29b-10d6-4276-ac6f-5a3cbc222403}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ef9a29b-10d6-4276-ac6f-5a3cbc222403}, !- Handle
  {cc88c9f7-d332-483c-ac2f-5700429a0ad5}, !- Name
  {466f055e-a2f3-47a8-a22a-82e6eac308cc}, !- Source Object
  11,                                     !- Outlet Port
  {6a578781-2aa7-4c98-996a-72aba6deb4ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e84e710-5cce-47c6-9abd-ec3ced6a3982}, !- Handle
  Port List 3,                            !- Name
  {466f055e-a2f3-47a8-a22a-82e6eac308cc}, !- HVAC Component
  {56d287fe-6f37-44b2-aadf-f3099ba34cec}; !- Port 1

OS:PortList,
  {02874c51-bcd5-41e7-acf0-aa9b8245d341}, !- Handle
  Port List 4,                            !- Name
  {466f055e-a2f3-47a8-a22a-82e6eac308cc}, !- HVAC Component
  {a06d9acf-1599-41a1-95bf-3721ea000dce}; !- Port 1

OS:Sizing:Zone,
  {7d7a35a0-9f01-4dc5-a4a3-ef558b4d5e5e}, !- Handle
  {466f055e-a2f3-47a8-a22a-82e6eac308cc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a2ad4286-818f-421a-b3ea-62734f2dd441}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {466f055e-a2f3-47a8-a22a-82e6eac308cc}, !- Thermal Zone
  {0c396730-c893-47e3-a9c1-ebdc8d5189a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {1ead6d6a-0b95-45d9-8574-71efe154c7e1}, !- Handle
  Rendering Color 61,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:SpaceType,
  {baf897ea-6e53-4c8b-8d6f-679ed46d23d4}, !- Handle
  DOE Ref Pre-1980 - Retail - Back_Space, !- Name
  ,                                       !- Default Construction Set Name
  {3492a650-f083-4889-aeb5-b37fc68a1b85}, !- Default Schedule Set Name
  {366a2959-1134-442b-8b1c-8fa465190b7e}, !- Group Rendering Name
  {98dd9f2f-5884-49bd-936c-42f75e6055da}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {366a2959-1134-442b-8b1c-8fa465190b7e}, !- Handle
  Rendering Color 62,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3492a650-f083-4889-aeb5-b37fc68a1b85}, !- Handle
  DOE Ref Pre-1980 - Retail - Back_Space Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3f2c281b-2880-437c-9ba2-bc3dedff516c}, !- Number of People Schedule Name
  {cdc340a8-7617-420e-b7d9-f0d518d9bdf3}, !- People Activity Level Schedule Name
  {519f1393-154f-48a3-abf3-b4259184f75a}, !- Lighting Schedule Name
  {afb7c502-efcf-4588-8f7f-d170513af535}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9b632351-6f29-44df-8db8-ea74fdb73fd9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {40a1e206-1ba7-493a-bc91-516e63eee985}, !- Handle
  DOE Ref Pre-1980 - Retail - Back_Space Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.28821102086649,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {989b00fb-00a8-4f83-a516-eb1e9945c3a1}, !- Handle
  DOE Ref Pre-1980 - Retail - Back_Space Lights, !- Name
  {40a1e206-1ba7-493a-bc91-516e63eee985}, !- Lights Definition Name
  {baf897ea-6e53-4c8b-8d6f-679ed46d23d4}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {519f1393-154f-48a3-abf3-b4259184f75a}, ! Handle
  Retail Bldg Light,                      ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {1f131b24-4f7f-4dd8-96b4-890e44a6e148}, ! Default Day Schedule Name
  {85364352-a3d0-423f-9825-006f224ed929}, ! Summer Design Day Schedule Name
  {e6b6ad7d-82d9-456d-843b-4bb09deeb9a5}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {1f131b24-4f7f-4dd8-96b4-890e44a6e148}, ! Handle
  Retail Bldg Light Default Schedule,     ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Day,
  {85364352-a3d0-423f-9825-006f224ed929}, ! Handle
  Retail Bldg Light Summer Design Day,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {e6b6ad7d-82d9-456d-843b-4bb09deeb9a5}, ! Handle
  Retail Bldg Light Winter Design Day,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {01e55ab9-484b-40c2-abf9-056b5cbecc9e}, ! Handle
  Retail Bldg Light Rule 1,               ! Name
  {519f1393-154f-48a3-abf3-b4259184f75a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {6fc26f12-cbf4-44f2-8c23-bdc5255056b9}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6fc26f12-cbf4-44f2-8c23-bdc5255056b9}, ! Handle
  Retail Bldg Light Rule 1 Day Schedule,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.59999999999999998,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20000000000000001,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.050000000000000003;                   ! Value Until Time 7

OS:Schedule:Rule,
  {112a4000-0807-4d40-bbb4-a30752932f93}, ! Handle
  Retail Bldg Light Rule 2,               ! Name
  {519f1393-154f-48a3-abf3-b4259184f75a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {d6b78142-d83b-40bd-8eea-be0070932d16}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d6b78142-d83b-40bd-8eea-be0070932d16}, ! Handle
  Retail Bldg Light Rule 2 Day Schedule,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.59999999999999998,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.90000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.29999999999999999,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.10000000000000001,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.050000000000000003;                   ! Value Until Time 9

OS:DesignSpecification:OutdoorAir,
  {98dd9f2f-5884-49bd-936c-42f75e6055da}, !- Handle
  DOE Ref Pre-1980 - Retail - Back_Space Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {40ab2458-d5af-42a4-acd7-fedb09b37ba5}, !- Handle
  DOE Ref Pre-1980 - Retail - Back_Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {be5295f2-777d-4da6-a17a-7f823e6c5506}, !- Handle
  DOE Ref Pre-1980 - Retail - Back_Space People, !- Name
  {40ab2458-d5af-42a4-acd7-fedb09b37ba5}, !- People Definition Name
  {baf897ea-6e53-4c8b-8d6f-679ed46d23d4}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {3f2c281b-2880-437c-9ba2-bc3dedff516c}, ! Handle
  Retail Bldg Occ,                        ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {ec13bd1c-6fd8-4dbb-9679-b106cf3c5bfa}, ! Default Day Schedule Name
  {0e285e7c-32b9-479c-91c8-6d0cc6f2b9f3}, ! Summer Design Day Schedule Name
  {53616c3f-ddfc-4d40-8dbf-8e60a0f38fb6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ec13bd1c-6fd8-4dbb-9679-b106cf3c5bfa}, ! Handle
  Retail Bldg Occ Default Schedule,       ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {0e285e7c-32b9-479c-91c8-6d0cc6f2b9f3}, ! Handle
  Retail Bldg Occ Summer Design Day,      ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {53616c3f-ddfc-4d40-8dbf-8e60a0f38fb6}, ! Handle
  Retail Bldg Occ Winter Design Day,      ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {48b57543-0ac5-41ab-8ff0-f26e4b3e2688}, ! Handle
  Retail Bldg Occ Rule 1,                 ! Name
  {3f2c281b-2880-437c-9ba2-bc3dedff516c}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {615b8ba7-8086-4276-8391-9f2f1112a3a0}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {615b8ba7-8086-4276-8391-9f2f1112a3a0}, ! Handle
  Retail Bldg Occ Rule 1 Day Schedule,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  9,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.20000000000000001,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.10000000000000001,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0;                                      ! Value Until Time 7

OS:Schedule:Rule,
  {29997d78-e331-4b43-8004-c5d162da3f78}, ! Handle
  Retail Bldg Occ Rule 2,                 ! Name
  {3f2c281b-2880-437c-9ba2-bc3dedff516c}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {482d3335-3933-4f2e-95d3-cb5367a33a75}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {482d3335-3933-4f2e-95d3-cb5367a33a75}, ! Handle
  Retail Bldg Occ Rule 2 Day Schedule,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.59999999999999998,                    ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.80000000000000004,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  21,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20000000000000001,                    ! Value Until Time 8
  22,                                     ! Hour 9
  0,                                      ! Minute 9
  0.10000000000000001,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0;                                      ! Value Until Time 10

OS:Schedule:Ruleset,
  {cdc340a8-7617-420e-b7d9-f0d518d9bdf3}, ! Handle
  Retail Activity,                        ! Name
  {3407807f-b434-4ea3-9cde-721bc6cd59eb}, ! Schedule Type Limits Name
  {90e3f630-31b7-4386-be39-cb1452945e64}, ! Default Day Schedule Name
  {d49ae8df-a4cb-45cc-934c-fa6ef5af6cd6}, ! Summer Design Day Schedule Name
  {e41abddb-1558-47ac-a7ac-824b1a786378}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {3407807f-b434-4ea3-9cde-721bc6cd59eb}, !- Handle
  ActivityLevel 11,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {90e3f630-31b7-4386-be39-cb1452945e64}, ! Handle
  Retail Activity Default Schedule,       ! Name
  {3407807f-b434-4ea3-9cde-721bc6cd59eb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d49ae8df-a4cb-45cc-934c-fa6ef5af6cd6}, ! Handle
  Retail Activity Summer Design Day,      ! Name
  {3407807f-b434-4ea3-9cde-721bc6cd59eb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {e41abddb-1558-47ac-a7ac-824b1a786378}, ! Handle
  Retail Activity Winter Design Day,      ! Name
  {3407807f-b434-4ea3-9cde-721bc6cd59eb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {b1008f9b-d867-47c7-a3f7-68caee11491c}, !- Handle
  DOE Ref Pre-1980 - Retail - Back_Space Infiltration, !- Name
  {baf897ea-6e53-4c8b-8d6f-679ed46d23d4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {9b632351-6f29-44df-8db8-ea74fdb73fd9}, ! Handle
  Retail Infil Half On,                   ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {464e5b1a-0835-4eeb-a7f8-5a204bb4c9ce}, ! Default Day Schedule Name
  {a75c333d-d1b0-469d-9a5d-0a7a5de7be8e}, ! Summer Design Day Schedule Name
  {96e449ce-a87f-44c2-92c7-c0544091019c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {464e5b1a-0835-4eeb-a7f8-5a204bb4c9ce}, ! Handle
  Retail Infil Half On Default Schedule,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a75c333d-d1b0-469d-9a5d-0a7a5de7be8e}, ! Handle
  Retail Infil Half On Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {96e449ce-a87f-44c2-92c7-c0544091019c}, ! Handle
  Retail Infil Half On Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {1522fa43-a659-4729-9491-f874242f0bf0}, ! Handle
  Retail Infil Half On Rule 1,            ! Name
  {9b632351-6f29-44df-8db8-ea74fdb73fd9}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {989cf7b6-fd1a-4062-bb85-957ef35d0945}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {989cf7b6-fd1a-4062-bb85-957ef35d0945}, ! Handle
  Retail Infil Half On Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {6a83d2ef-bbb0-4912-9d95-11b2a475b92c}, ! Handle
  Retail Infil Half On Rule 2,            ! Name
  {9b632351-6f29-44df-8db8-ea74fdb73fd9}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {d39b8989-3309-48f4-9542-6c968689a17e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d39b8989-3309-48f4-9542-6c968689a17e}, ! Handle
  Retail Infil Half On Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {8bb29db9-3e50-4a74-88c4-1aa5cc8c230e}, !- Handle
  DOE Ref Pre-1980 - Retail - Back_Space Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e7daeb5a-c641-414e-af7a-ba65ec2a88dc}, !- Handle
  DOE Ref Pre-1980 - Retail - Back_Space Electric Equipment, !- Name
  {8bb29db9-3e50-4a74-88c4-1aa5cc8c230e}, !- Electric Equipment Definition Name
  {baf897ea-6e53-4c8b-8d6f-679ed46d23d4}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {afb7c502-efcf-4588-8f7f-d170513af535}, ! Handle
  Retail Bldg Equip,                      ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {3c86a1b3-142f-4874-8c12-e380f8c61251}, ! Default Day Schedule Name
  {dd9fbcbc-aa20-467b-9cfb-5a7b1f8340f2}, ! Summer Design Day Schedule Name
  {7d59958d-059c-44ce-91aa-3414dee0033a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c86a1b3-142f-4874-8c12-e380f8c61251}, ! Handle
  Retail Bldg Equip Default Schedule,     ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2;                                    !- Value Until Time 8

OS:Schedule:Day,
  {dd9fbcbc-aa20-467b-9cfb-5a7b1f8340f2}, ! Handle
  Retail Bldg Equip Summer Design Day,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {7d59958d-059c-44ce-91aa-3414dee0033a}, ! Handle
  Retail Bldg Equip Winter Design Day,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {cb619901-2043-4d1c-b950-377ed9920354}, ! Handle
  Retail Bldg Equip Rule 1,               ! Name
  {afb7c502-efcf-4588-8f7f-d170513af535}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {cadd8046-d368-40e7-ad61-1fd2be2c9d38}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cadd8046-d368-40e7-ad61-1fd2be2c9d38}, ! Handle
  Retail Bldg Equip Rule 1 Day Schedule,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.14999999999999999,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.59999999999999998,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.80000000000000004,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.59999999999999998,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.40000000000000002,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.14999999999999999;                    ! Value Until Time 7

OS:Schedule:Rule,
  {5c0c6399-ac54-40fe-9b91-283635c2023e}, ! Handle
  Retail Bldg Equip Rule 2,               ! Name
  {afb7c502-efcf-4588-8f7f-d170513af535}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {53dc1332-6f77-4ce0-aa87-8093da1d9d30}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {53dc1332-6f77-4ce0-aa87-8093da1d9d30}, ! Handle
  Retail Bldg Equip Rule 2 Day Schedule,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.14999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.80000000000000004,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.90000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.69999999999999996,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.29999999999999999,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.14999999999999999;                    ! Value Until Time 9

OS:ThermostatSetpoint:DualSetpoint,
  {3846c366-9900-435a-8eff-e377d89ba23d}, !- Handle
  DOE Ref Pre-1980 - Retail - Back_Space Thermostat, !- Name
  {2afd91c0-e092-45e4-8fd9-f7547eaaaf0a}, !- Heating Setpoint Temperature Schedule Name
  {ff094589-1012-4888-8ee6-d05468d2c388}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2afd91c0-e092-45e4-8fd9-f7547eaaaf0a}, ! Handle
  Retail HtgSetp,                         ! Name
  {de74a047-6fee-42dd-85a5-8d350a5b0faa}, ! Schedule Type Limits Name
  {c4029838-cf8d-4fc8-b08d-ab2d6e18c04d}, ! Default Day Schedule Name
  {1acfa16e-a585-4246-bc92-86ecaf3eda25}, ! Summer Design Day Schedule Name
  {5c9ba9a6-8c7d-43e0-b046-7223267060a6}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {de74a047-6fee-42dd-85a5-8d350a5b0faa}, !- Handle
  Temperature 31,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {c4029838-cf8d-4fc8-b08d-ab2d6e18c04d}, ! Handle
  Retail HtgSetp Default Schedule,        ! Name
  {de74a047-6fee-42dd-85a5-8d350a5b0faa}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {1acfa16e-a585-4246-bc92-86ecaf3eda25}, ! Handle
  Retail HtgSetp Summer Design Day,       ! Name
  {de74a047-6fee-42dd-85a5-8d350a5b0faa}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {5c9ba9a6-8c7d-43e0-b046-7223267060a6}, ! Handle
  Retail HtgSetp Winter Design Day,       ! Name
  {de74a047-6fee-42dd-85a5-8d350a5b0faa}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {e62452a5-82f5-4c0f-a5ce-3061fd0ad6b0}, ! Handle
  Retail HtgSetp Rule 1,                  ! Name
  {2afd91c0-e092-45e4-8fd9-f7547eaaaf0a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {3b1885ac-c390-46af-b652-4529a4b7ca67}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3b1885ac-c390-46af-b652-4529a4b7ca67}, ! Handle
  Retail HtgSetp Rule 1 Day Schedule,     ! Name
  {de74a047-6fee-42dd-85a5-8d350a5b0faa}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  19,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Rule,
  {847fdf5d-3537-409e-a294-3068f8dfbb24}, ! Handle
  Retail HtgSetp Rule 2,                  ! Name
  {2afd91c0-e092-45e4-8fd9-f7547eaaaf0a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {66642c8c-1000-4121-bfc5-c6afac5b95b8}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {66642c8c-1000-4121-bfc5-c6afac5b95b8}, ! Handle
  Retail HtgSetp Rule 2 Day Schedule,     ! Name
  {de74a047-6fee-42dd-85a5-8d350a5b0faa}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {ff094589-1012-4888-8ee6-d05468d2c388}, ! Handle
  Retail ClgSetp,                         ! Name
  {464da9af-729b-4245-84d1-21bd69260965}, ! Schedule Type Limits Name
  {f158ab96-ff56-431e-b953-c6aea5cac7fa}, ! Default Day Schedule Name
  {9524a39c-d7f9-46e4-b386-79492e7438e0}, ! Summer Design Day Schedule Name
  {e9aeda4a-54da-409e-853a-8b0274c12c19}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {464da9af-729b-4245-84d1-21bd69260965}, !- Handle
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {f158ab96-ff56-431e-b953-c6aea5cac7fa}, ! Handle
  Retail ClgSetp Default Schedule,        ! Name
  {464da9af-729b-4245-84d1-21bd69260965}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {9524a39c-d7f9-46e4-b386-79492e7438e0}, ! Handle
  Retail ClgSetp Summer Design Day,       ! Name
  {464da9af-729b-4245-84d1-21bd69260965}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  30;                                     ! Value Until Time 3

OS:Schedule:Day,
  {e9aeda4a-54da-409e-853a-8b0274c12c19}, ! Handle
  Retail ClgSetp Winter Design Day,       ! Name
  {464da9af-729b-4245-84d1-21bd69260965}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  30;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {accf4e19-55d9-4af9-a32a-729a77684079}, ! Handle
  Retail ClgSetp Rule 1,                  ! Name
  {ff094589-1012-4888-8ee6-d05468d2c388}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e6044ef3-d91f-4a68-8395-b8e287940fe1}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e6044ef3-d91f-4a68-8395-b8e287940fe1}, ! Handle
  Retail ClgSetp Rule 1 Day Schedule,     ! Name
  {464da9af-729b-4245-84d1-21bd69260965}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  19,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  30;                                     ! Value Until Time 3

OS:Schedule:Rule,
  {17ce484a-c031-49bc-a995-5b30be7c569a}, ! Handle
  Retail ClgSetp Rule 2,                  ! Name
  {ff094589-1012-4888-8ee6-d05468d2c388}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {1dc84069-4922-4c9c-aae9-02b15d449ea6}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1dc84069-4922-4c9c-aae9-02b15d449ea6}, ! Handle
  Retail ClgSetp Rule 2 Day Schedule,     ! Name
  {464da9af-729b-4245-84d1-21bd69260965}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  30;                                     ! Value Until Time 3

OS:SpaceType,
  {7150e08f-69fc-4ed1-b532-e445f24728fb}, !- Handle
  DOE Ref Pre-1980 - Retail - Entry,      !- Name
  ,                                       !- Default Construction Set Name
  {591fba66-a000-4031-abef-f07fb497848a}, !- Default Schedule Set Name
  {d6fb0e30-f211-4ce2-8c2a-c3b416a88737}, !- Group Rendering Name
  {123691b6-07a9-4279-a4d3-87de64c98a75}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {d6fb0e30-f211-4ce2-8c2a-c3b416a88737}, !- Handle
  Rendering Color 63,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {591fba66-a000-4031-abef-f07fb497848a}, !- Handle
  DOE Ref Pre-1980 - Retail - Entry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3f2c281b-2880-437c-9ba2-bc3dedff516c}, !- Number of People Schedule Name
  {cdc340a8-7617-420e-b7d9-f0d518d9bdf3}, !- People Activity Level Schedule Name
  {519f1393-154f-48a3-abf3-b4259184f75a}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9b632351-6f29-44df-8db8-ea74fdb73fd9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {da1f6e19-7c6d-423c-85a8-c6c0bf75e578}, !- Handle
  DOE Ref Pre-1980 - Retail - Entry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  54.250108500217,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {67264884-4bc2-45ff-b691-9def76956003}, !- Handle
  DOE Ref Pre-1980 - Retail - Entry Lights, !- Name
  {da1f6e19-7c6d-423c-85a8-c6c0bf75e578}, !- Lights Definition Name
  {7150e08f-69fc-4ed1-b532-e445f24728fb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {123691b6-07a9-4279-a4d3-87de64c98a75}, !- Handle
  DOE Ref Pre-1980 - Retail - Entry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8719004b-dafb-4589-84a5-377a3053a88d}, !- Handle
  DOE Ref Pre-1980 - Retail - Entry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f51bf586-7964-4e30-ad1c-fad8279e456c}, !- Handle
  DOE Ref Pre-1980 - Retail - Entry People, !- Name
  {8719004b-dafb-4589-84a5-377a3053a88d}, !- People Definition Name
  {7150e08f-69fc-4ed1-b532-e445f24728fb}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e25fca02-75c7-470d-8459-00a22b5d73b6}, !- Handle
  DOE Ref Pre-1980 - Retail - Entry Infiltration, !- Name
  {7150e08f-69fc-4ed1-b532-e445f24728fb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {9295d559-a9de-48ad-a7bb-fca3c65d5a0d}, !- Handle
  DOE Ref Pre-1980 - Retail - Entry Thermostat, !- Name
  {2afd91c0-e092-45e4-8fd9-f7547eaaaf0a}, !- Heating Setpoint Temperature Schedule Name
  {ff094589-1012-4888-8ee6-d05468d2c388}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3edba7e5-b8e0-4555-9448-149ed9de09f8}, !- Handle
  DOE Ref Pre-1980 - Retail - Point_of_Sale, !- Name
  ,                                       !- Default Construction Set Name
  {7052cc11-076e-4fef-8d7c-41bbf28acd90}, !- Default Schedule Set Name
  {78affdad-6d01-46f0-bb53-2daf00e5309e}, !- Group Rendering Name
  {4617460a-188e-422d-9565-34ce766ed611}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {78affdad-6d01-46f0-bb53-2daf00e5309e}, !- Handle
  Rendering Color 64,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7052cc11-076e-4fef-8d7c-41bbf28acd90}, !- Handle
  DOE Ref Pre-1980 - Retail - Point_of_Sale Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3f2c281b-2880-437c-9ba2-bc3dedff516c}, !- Number of People Schedule Name
  {cdc340a8-7617-420e-b7d9-f0d518d9bdf3}, !- People Activity Level Schedule Name
  {519f1393-154f-48a3-abf3-b4259184f75a}, !- Lighting Schedule Name
  {afb7c502-efcf-4588-8f7f-d170513af535}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9b632351-6f29-44df-8db8-ea74fdb73fd9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1ca5494a-d8b0-4d2c-a9af-93736f503d6d}, !- Handle
  DOE Ref Pre-1980 - Retail - Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  54.250108500217,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3d676fb3-126c-4d7e-b26b-ec0ccd91caf8}, !- Handle
  DOE Ref Pre-1980 - Retail - Point_of_Sale Lights, !- Name
  {1ca5494a-d8b0-4d2c-a9af-93736f503d6d}, !- Lights Definition Name
  {3edba7e5-b8e0-4555-9448-149ed9de09f8}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4617460a-188e-422d-9565-34ce766ed611}, !- Handle
  DOE Ref Pre-1980 - Retail - Point_of_Sale Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6dab1f81-c99f-42c6-90c2-1f234f70a0bb}, !- Handle
  DOE Ref Pre-1980 - Retail - Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {70d37f47-23f1-4121-856b-22ad5bd8e772}, !- Handle
  DOE Ref Pre-1980 - Retail - Point_of_Sale People, !- Name
  {6dab1f81-c99f-42c6-90c2-1f234f70a0bb}, !- People Definition Name
  {3edba7e5-b8e0-4555-9448-149ed9de09f8}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {20b429aa-162d-4fba-84b1-0cbe84205167}, !- Handle
  DOE Ref Pre-1980 - Retail - Point_of_Sale Infiltration, !- Name
  {3edba7e5-b8e0-4555-9448-149ed9de09f8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2b05c3c5-f7ce-4490-8c9e-fa6010c1ca83}, !- Handle
  DOE Ref Pre-1980 - Retail - Point_of_Sale Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e8a74139-8f76-47c6-8670-efe94acd412f}, !- Handle
  DOE Ref Pre-1980 - Retail - Point_of_Sale Electric Equipment, !- Name
  {2b05c3c5-f7ce-4490-8c9e-fa6010c1ca83}, !- Electric Equipment Definition Name
  {3edba7e5-b8e0-4555-9448-149ed9de09f8}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8017bdf-2f91-481d-89ae-ba46de9d6162}, !- Handle
  DOE Ref Pre-1980 - Retail - Point_of_Sale Thermostat, !- Name
  {2afd91c0-e092-45e4-8fd9-f7547eaaaf0a}, !- Heating Setpoint Temperature Schedule Name
  {ff094589-1012-4888-8ee6-d05468d2c388}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b257189d-31e4-45a2-b538-64234a4c0faf}, !- Handle
  DOE Ref Pre-1980 - Retail - Retail,     !- Name
  ,                                       !- Default Construction Set Name
  {170176b3-b239-4b82-8495-a18171d647f9}, !- Default Schedule Set Name
  {926206da-5bc1-4742-b339-ecd7b2b8331c}, !- Group Rendering Name
  {a6f149c2-2940-4e97-8981-bdd380b684c0}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {926206da-5bc1-4742-b339-ecd7b2b8331c}, !- Handle
  Rendering Color 65,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {170176b3-b239-4b82-8495-a18171d647f9}, !- Handle
  DOE Ref Pre-1980 - Retail - Retail Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3f2c281b-2880-437c-9ba2-bc3dedff516c}, !- Number of People Schedule Name
  {cdc340a8-7617-420e-b7d9-f0d518d9bdf3}, !- People Activity Level Schedule Name
  {519f1393-154f-48a3-abf3-b4259184f75a}, !- Lighting Schedule Name
  {afb7c502-efcf-4588-8f7f-d170513af535}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9b632351-6f29-44df-8db8-ea74fdb73fd9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9df12fbe-f931-4b12-8e80-386c92927dda}, !- Handle
  DOE Ref Pre-1980 - Retail - Retail Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  54.250108500217,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8afda839-25b9-436e-9ba0-38aa648c4478}, !- Handle
  DOE Ref Pre-1980 - Retail - Retail Lights, !- Name
  {9df12fbe-f931-4b12-8e80-386c92927dda}, !- Lights Definition Name
  {b257189d-31e4-45a2-b538-64234a4c0faf}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a6f149c2-2940-4e97-8981-bdd380b684c0}, !- Handle
  DOE Ref Pre-1980 - Retail - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e7c00d4f-6325-4d10-9d40-90c6eeed8935}, !- Handle
  DOE Ref Pre-1980 - Retail - Retail People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b43d0e16-bb11-47c3-b13a-9445d4e0e373}, !- Handle
  DOE Ref Pre-1980 - Retail - Retail People, !- Name
  {e7c00d4f-6325-4d10-9d40-90c6eeed8935}, !- People Definition Name
  {b257189d-31e4-45a2-b538-64234a4c0faf}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {0206518b-490c-452b-8d4b-024fd523bb2f}, !- Handle
  DOE Ref Pre-1980 - Retail - Retail Infiltration, !- Name
  {b257189d-31e4-45a2-b538-64234a4c0faf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f3370da9-e17a-446f-bd8b-2c50303ef410}, !- Handle
  DOE Ref Pre-1980 - Retail - Retail Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f2a301f3-c949-4d2d-a93e-d114ae74297b}, !- Handle
  DOE Ref Pre-1980 - Retail - Retail Electric Equipment, !- Name
  {f3370da9-e17a-446f-bd8b-2c50303ef410}, !- Electric Equipment Definition Name
  {b257189d-31e4-45a2-b538-64234a4c0faf}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {39ae407b-16ad-48cb-adc1-1aeda66a5615}, !- Handle
  DOE Ref Pre-1980 - Retail - Retail Thermostat, !- Name
  {2afd91c0-e092-45e4-8fd9-f7547eaaaf0a}, !- Heating Setpoint Temperature Schedule Name
  {ff094589-1012-4888-8ee6-d05468d2c388}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {5973ce50-a10c-4f46-a5de-ce6b921ed699}, !- Handle
  DOE Ref Pre-1980 - CZ3a - Retail,       !- Name
  {27cf60ca-ba41-4254-a082-28fc649ae450}, !- Default Exterior Surface Constructions Name
  {9d27a64a-dd74-41d1-855d-6412cf2407cc}, !- Default Interior Surface Constructions Name
  {58e8df1b-5afc-4c07-9321-fbf30abac7aa}, !- Default Ground Contact Surface Constructions Name
  {89d6f501-aa7c-4878-8fcb-3b4756bd92c8}, !- Default Exterior SubSurface Constructions Name
  {dfbc8012-d372-45b6-af1f-c393733b6ad0}, !- Default Interior SubSurface Constructions Name
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {27cf60ca-ba41-4254-a082-28fc649ae450}, !- Handle
  Default Surface Constructions 22,       !- Name
  {340609a2-5e67-43ec-8a26-d46013b37f50}, !- Floor Construction Name
  {5e79b7e2-a7b0-43d7-b8be-7a2fa788d598}, !- Wall Construction Name
  {d75f5bda-9022-447f-af4e-efd8e7fe5a06}; !- Roof Ceiling Construction Name

OS:Construction,
  {340609a2-5e67-43ec-8a26-d46013b37f50}, !- Handle
  ExtSlab 4in ClimateZone 1-8,            !- Name
  {6d152d83-f051-40cd-94fa-8fa3e127ef13}, !- Surface Rendering Name
  {b0084fcb-96e4-4ea6-8b82-68ce2789bc5d}; !- Layer 1

OS:StandardsInformation:Construction,
  {5bbc12d5-b6a4-4980-9a3b-587fa7e9c425}, !- Handle
  {340609a2-5e67-43ec-8a26-d46013b37f50}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5e79b7e2-a7b0-43d7-b8be-7a2fa788d598}, !- Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3a, !- Name
  {46809ddd-c147-4759-97a5-e351e9a589ad}, !- Surface Rendering Name
  {56962c43-17db-4226-8ddc-220e96c9d631}, !- Layer 1
  {e436a56c-ace5-44c7-b0e3-8485184dfd2b}, !- Layer 2
  {685963f0-df36-49df-91d4-ab43173116a5}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {3e316c2d-edbd-45a0-b23e-0f7cf3f5200c}, !- Handle
  {5e79b7e2-a7b0-43d7-b8be-7a2fa788d598}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {e436a56c-ace5-44c7-b0e3-8485184dfd2b}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {685963f0-df36-49df-91d4-ab43173116a5}, !- Handle
  Mass NonRes Wall Insulation-0.78,       !- Name
  MediumRough,                            !- Roughness
  0.0177431538563263,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d75f5bda-9022-447f-af4e-efd8e7fe5a06}, !- Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 1-3, !- Name
  {9b1185fb-b8c5-401f-ba1e-017e05b31742}, !- Surface Rendering Name
  {6710a532-69d6-4fff-84fd-c78074630b20}, !- Layer 1
  {3430cff6-fe6a-4c2a-8140-feed0e69cdee}, !- Layer 2
  {14035dbf-33ad-4b63-a0f4-bc09dc3e2743}; !- Layer 3

OS:StandardsInformation:Construction,
  {3de0cb0b-8cad-4d81-8076-e9a536446376}, !- Handle
  {d75f5bda-9022-447f-af4e-efd8e7fe5a06}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {3430cff6-fe6a-4c2a-8140-feed0e69cdee}, !- Handle
  IEAD NonRes Roof Insulation-1.76,       !- Name
  MediumRough,                            !- Roughness
  0.0739805029798716,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {9d27a64a-dd74-41d1-855d-6412cf2407cc}, !- Handle
  Default Surface Constructions 23,       !- Name
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Floor Construction Name
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Wall Construction Name
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {58e8df1b-5afc-4c07-9321-fbf30abac7aa}, !- Handle
  Default Surface Constructions 24,       !- Name
  {340609a2-5e67-43ec-8a26-d46013b37f50}, !- Floor Construction Name
  {340609a2-5e67-43ec-8a26-d46013b37f50}, !- Wall Construction Name
  {340609a2-5e67-43ec-8a26-d46013b37f50}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {89d6f501-aa7c-4878-8fcb-3b4756bd92c8}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  {6d5aa509-e46d-47d1-a662-a4e91d8fc10b}, !- Fixed Window Construction Name
  {6d5aa509-e46d-47d1-a662-a4e91d8fc10b}, !- Operable Window Construction Name
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Tubular Daylight Dome Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {6d5aa509-e46d-47d1-a662-a4e91d8fc10b}, !- Handle
  CBECS Before-1980 ExtWindow ClimateZone 1-4, !- Name
  {98cea1a5-7b86-458d-bf19-65857201e733}, !- Surface Rendering Name
  {57c72e83-27e1-445b-a0a7-98cf2c985bba}; !- Layer 1

OS:StandardsInformation:Construction,
  {c258e836-ab1f-4f1a-94de-9b763ba5a4bc}, !- Handle
  {6d5aa509-e46d-47d1-a662-a4e91d8fc10b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {57c72e83-27e1-445b-a0a7-98cf2c985bba}, !- Handle
  Fixed Window 5.84/0.54/0.38,            !- Name
  5.84000000000002,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:DefaultSubSurfaceConstructions,
  {dfbc8012-d372-45b6-af1f-c393733b6ad0}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Fixed Window Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Operable Window Construction Name
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Rendering:Color,
  {6d152d83-f051-40cd-94fa-8fa3e127ef13}, !- Handle
  Rendering Color 66,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {46809ddd-c147-4759-97a5-e351e9a589ad}, !- Handle
  Rendering Color 67,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b1185fb-b8c5-401f-ba1e-017e05b31742}, !- Handle
  Rendering Color 68,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98cea1a5-7b86-458d-bf19-65857201e733}, !- Handle
  Rendering Color 69,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:BuildingStory,
  {5b59e969-a241-413c-8035-fb344c1268b6}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {6020ee39-f2f8-4cae-8659-9a7ad98f5e64}; !- Group Rendering Name

OS:Space,
  {b903c645-29cd-40be-9b50-699a619aa8f6}, !- Handle
  Space 101,                              !- Name
  {b257189d-31e4-45a2-b538-64234a4c0faf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -17.3463535047213,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5b59e969-a241-413c-8035-fb344c1268b6}, !- Building Story Name
  {169525d1-d9ef-48ed-b1e1-19e4fe48beee}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {83612f53-943b-43da-a547-33e425eb1617}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b903c645-29cd-40be-9b50-699a619aa8f6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  15.24, -43.6136464952787, 0,            !- X,Y,Z Vertex 2 {m}
  0, -43.6136464952787, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73083360-5b83-449e-af38-beb8659d2e01}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b903c645-29cd-40be-9b50-699a619aa8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91b96f97-ad19-4434-94d7-688859406d7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e2f3ce6-55d3-4ddf-b606-a56650eea8bd}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b903c645-29cd-40be-9b50-699a619aa8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43147836-867c-46f3-b61c-44f508391043}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -43.6136464952787, 3.6576,       !- X,Y,Z Vertex 1 {m}
  15.24, -43.6136464952787, 0,            !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c19ae499-15b3-4470-a4a0-a63deabfd83a}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b903c645-29cd-40be-9b50-699a619aa8f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -43.6136464952787, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, -43.6136464952787, 0,                !- X,Y,Z Vertex 2 {m}
  15.24, -43.6136464952787, 0,            !- X,Y,Z Vertex 3 {m}
  15.24, -43.6136464952787, 3.6576;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79c32d7a-546d-4229-8160-543ede452fc8}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b903c645-29cd-40be-9b50-699a619aa8f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -43.6136464952787, 0,                !- X,Y,Z Vertex 3 {m}
  0, -43.6136464952787, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {392f33ec-c481-49c0-8198-a07bbf1acfec}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b903c645-29cd-40be-9b50-699a619aa8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e05ac6d-bb80-4f35-a877-55931087b2d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -43.6136464952787, 3.6576,       !- X,Y,Z Vertex 1 {m}
  15.24, 0, 3.6576,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 3 {m}
  0, -43.6136464952787, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3801f0f5-698c-456e-80c9-557162a5d1cb}, !- Handle
  Space 102,                              !- Name
  {baf897ea-6e53-4c8b-8d6f-679ed46d23d4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.48,                                  !- X Origin {m}
  -60.96,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5b59e969-a241-413c-8035-fb344c1268b6}, !- Building Story Name
  {466f055e-a2f3-47a8-a22a-82e6eac308cc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {64d8d545-4bea-4ed5-85e4-e874cea698a3}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3801f0f5-698c-456e-80c9-557162a5d1cb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 43.6136464952787, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 43.6136464952787, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9caeb722-d9f5-4f28-a171-2b8fef71def7}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3801f0f5-698c-456e-80c9-557162a5d1cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43147836-867c-46f3-b61c-44f508391043}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3801f0f5-698c-456e-80c9-557162a5d1cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e2f3ce6-55d3-4ddf-b606-a56650eea8bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 43.6136464952787, 3.6576,       !- X,Y,Z Vertex 1 {m}
  -15.24, 43.6136464952787, 0,            !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb47ad9a-8abe-4324-8103-f5c6c0a4c5c4}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3801f0f5-698c-456e-80c9-557162a5d1cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55f538f4-f1ad-406f-a51c-161e6273ed0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 43.6136464952787, 3.6576,            !- X,Y,Z Vertex 1 {m}
  0, 43.6136464952787, 0,                 !- X,Y,Z Vertex 2 {m}
  -15.24, 43.6136464952787, 0,            !- X,Y,Z Vertex 3 {m}
  -15.24, 43.6136464952787, 3.6576;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4ac0b97-1d2e-4db8-a5f7-6aa92254cbab}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3801f0f5-698c-456e-80c9-557162a5d1cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 43.6136464952787, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 43.6136464952787, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6540c08-64ca-45d4-a175-f878104b37c3}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3801f0f5-698c-456e-80c9-557162a5d1cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0b7bdf3-9dec-402b-9b45-8c7d3c460c2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 43.6136464952787, 3.6576,            !- X,Y,Z Vertex 2 {m}
  -15.24, 43.6136464952787, 3.6576,       !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7cb6db14-599a-49cf-816c-d6f6ab1f3073}, !- Handle
  Space 103,                              !- Name
  {7150e08f-69fc-4ed1-b532-e445f24728fb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.48,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5b59e969-a241-413c-8035-fb344c1268b6}, !- Building Story Name
  {9b360373-a95d-427d-8ead-edc365e02fcb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d63efbb5-69e4-42dc-b003-8212b6f42f34}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7cb6db14-599a-49cf-816c-d6f6ab1f3073}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -17.3463535047213, 0,                !- X,Y,Z Vertex 2 {m}
  -30.48, -17.3463535047213, 0,           !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e98513f5-ef33-462a-99bb-897117cac3d5}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cb6db14-599a-49cf-816c-d6f6ab1f3073}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.3463535047213, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, -17.3463535047213, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55f538f4-f1ad-406f-a51c-161e6273ed0f}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cb6db14-599a-49cf-816c-d6f6ab1f3073}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb47ad9a-8abe-4324-8103-f5c6c0a4c5c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, -17.3463535047213, 3.6576,      !- X,Y,Z Vertex 1 {m}
  -15.24, -17.3463535047213, 0,           !- X,Y,Z Vertex 2 {m}
  0, -17.3463535047213, 0,                !- X,Y,Z Vertex 3 {m}
  0, -17.3463535047213, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91b96f97-ad19-4434-94d7-688859406d7d}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cb6db14-599a-49cf-816c-d6f6ab1f3073}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73083360-5b83-449e-af38-beb8659d2e01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, -17.3463535047213, 3.6576,      !- X,Y,Z Vertex 1 {m}
  -30.48, -17.3463535047213, 0,           !- X,Y,Z Vertex 2 {m}
  -15.24, -17.3463535047213, 0,           !- X,Y,Z Vertex 3 {m}
  -15.24, -17.3463535047213, 3.6576;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fece0085-2957-4324-ae98-d383bc0ae1e9}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cb6db14-599a-49cf-816c-d6f6ab1f3073}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -30.48, -17.3463535047213, 0,           !- X,Y,Z Vertex 3 {m}
  -30.48, -17.3463535047213, 3.6576;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83c9e073-06c9-41f9-a54f-8b45ea2696ef}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cb6db14-599a-49cf-816c-d6f6ab1f3073}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {539725c2-2d9f-4e36-a0e2-acaa6ab2e87b}, !- Handle
  Surface 19,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7cb6db14-599a-49cf-816c-d6f6ab1f3073}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6baab223-4172-421a-b722-9650c68dd1c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.3463535047213, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 3.6576,                      !- X,Y,Z Vertex 3 {m}
  -30.48, -17.3463535047213, 3.6576;      !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {1bb09648-ac45-4667-991e-19f96f70e0ff}, !- Handle
  Building Story 3,                       !- Name
  3.6576,                                 !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7cc35c95-0318-4f66-8a7b-75708e0ad110}; !- Group Rendering Name

OS:Space,
  {8c2eb8ed-7631-4d8e-b0ce-fbec996dd88d}, !- Handle
  Space 201,                              !- Name
  {b257189d-31e4-45a2-b538-64234a4c0faf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -17.3463535047213,                      !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {1bb09648-ac45-4667-991e-19f96f70e0ff}, !- Building Story Name
  {169525d1-d9ef-48ed-b1e1-19e4fe48beee}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6e05ac6d-bb80-4f35-a877-55931087b2d5}, !- Handle
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c2eb8ed-7631-4d8e-b0ce-fbec996dd88d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {392f33ec-c481-49c0-8198-a07bbf1acfec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  15.24, -43.6136464952787, 0,            !- X,Y,Z Vertex 2 {m}
  0, -43.6136464952787, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {090500e2-aadd-41a0-83d9-025615636150}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c2eb8ed-7631-4d8e-b0ce-fbec996dd88d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {277dad18-69e5-4cfc-b591-6a02c94ca785}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25fea49c-b2cf-4af8-bf3d-3d782503b273}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c2eb8ed-7631-4d8e-b0ce-fbec996dd88d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0eecec0-8fd1-43eb-80b8-8af52f4186b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -43.6136464952787, 3.6576,       !- X,Y,Z Vertex 1 {m}
  15.24, -43.6136464952787, 0,            !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e94fbd5-e24e-487e-95a1-2e4d0d19fe1a}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c2eb8ed-7631-4d8e-b0ce-fbec996dd88d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -43.6136464952787, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, -43.6136464952787, 0,                !- X,Y,Z Vertex 2 {m}
  15.24, -43.6136464952787, 0,            !- X,Y,Z Vertex 3 {m}
  15.24, -43.6136464952787, 3.6576;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fd32308-b522-416a-848b-310844edbc5b}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c2eb8ed-7631-4d8e-b0ce-fbec996dd88d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -43.6136464952787, 0,                !- X,Y,Z Vertex 3 {m}
  0, -43.6136464952787, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49701f64-6d4b-40b2-8a60-c30e980a1869}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c2eb8ed-7631-4d8e-b0ce-fbec996dd88d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -43.6136464952787, 3.6576,       !- X,Y,Z Vertex 1 {m}
  15.24, 0, 3.6576,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 3 {m}
  0, -43.6136464952787, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {606a4b03-a9f4-4c21-92f3-88236f3a5a2b}, !- Handle
  Space 202,                              !- Name
  {baf897ea-6e53-4c8b-8d6f-679ed46d23d4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.48,                                  !- X Origin {m}
  -60.96,                                 !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {1bb09648-ac45-4667-991e-19f96f70e0ff}, !- Building Story Name
  {466f055e-a2f3-47a8-a22a-82e6eac308cc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a0b7bdf3-9dec-402b-9b45-8c7d3c460c2f}, !- Handle
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {606a4b03-a9f4-4c21-92f3-88236f3a5a2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6540c08-64ca-45d4-a175-f878104b37c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 43.6136464952787, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 43.6136464952787, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ccd8360-476f-4174-a50a-6ef6efca948b}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {606a4b03-a9f4-4c21-92f3-88236f3a5a2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0eecec0-8fd1-43eb-80b8-8af52f4186b9}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {606a4b03-a9f4-4c21-92f3-88236f3a5a2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25fea49c-b2cf-4af8-bf3d-3d782503b273}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 43.6136464952787, 3.6576,       !- X,Y,Z Vertex 1 {m}
  -15.24, 43.6136464952787, 0,            !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03ee3dc3-8105-4c5c-b057-656f46759bc1}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {606a4b03-a9f4-4c21-92f3-88236f3a5a2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f148ac40-a255-482e-9470-b16a08c8644e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 43.6136464952787, 3.6576,            !- X,Y,Z Vertex 1 {m}
  0, 43.6136464952787, 0,                 !- X,Y,Z Vertex 2 {m}
  -15.24, 43.6136464952787, 0,            !- X,Y,Z Vertex 3 {m}
  -15.24, 43.6136464952787, 3.6576;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79e2b40a-7a53-4f91-a999-ff6290a9d7c6}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {606a4b03-a9f4-4c21-92f3-88236f3a5a2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 43.6136464952787, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 43.6136464952787, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6a6f6b8-fe0f-45c6-8519-92886813e48e}, !- Handle
  Surface 31,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {606a4b03-a9f4-4c21-92f3-88236f3a5a2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 43.6136464952787, 3.6576,            !- X,Y,Z Vertex 2 {m}
  -15.24, 43.6136464952787, 3.6576,       !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9cf00e7e-67e0-47d7-a486-1365abadd583}, !- Handle
  Space 203,                              !- Name
  {7150e08f-69fc-4ed1-b532-e445f24728fb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.48,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {1bb09648-ac45-4667-991e-19f96f70e0ff}, !- Building Story Name
  {9b360373-a95d-427d-8ead-edc365e02fcb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6baab223-4172-421a-b722-9650c68dd1c8}, !- Handle
  Surface 32,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9cf00e7e-67e0-47d7-a486-1365abadd583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {539725c2-2d9f-4e36-a0e2-acaa6ab2e87b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -17.3463535047213, 0,                !- X,Y,Z Vertex 2 {m}
  -30.48, -17.3463535047213, 0,           !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c2a909d-ae5f-4414-9957-bf496deeb6ff}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cf00e7e-67e0-47d7-a486-1365abadd583}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.3463535047213, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, -17.3463535047213, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f148ac40-a255-482e-9470-b16a08c8644e}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cf00e7e-67e0-47d7-a486-1365abadd583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03ee3dc3-8105-4c5c-b057-656f46759bc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, -17.3463535047213, 3.6576,      !- X,Y,Z Vertex 1 {m}
  -15.24, -17.3463535047213, 0,           !- X,Y,Z Vertex 2 {m}
  0, -17.3463535047213, 0,                !- X,Y,Z Vertex 3 {m}
  0, -17.3463535047213, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {277dad18-69e5-4cfc-b591-6a02c94ca785}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cf00e7e-67e0-47d7-a486-1365abadd583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {090500e2-aadd-41a0-83d9-025615636150}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, -17.3463535047213, 3.6576,      !- X,Y,Z Vertex 1 {m}
  -30.48, -17.3463535047213, 0,           !- X,Y,Z Vertex 2 {m}
  -15.24, -17.3463535047213, 0,           !- X,Y,Z Vertex 3 {m}
  -15.24, -17.3463535047213, 3.6576;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ac2d577-7d0a-4a74-afdd-bc4d56b5ec03}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cf00e7e-67e0-47d7-a486-1365abadd583}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98c1a4be-6121-4832-9f05-e45d5851670d}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9cf00e7e-67e0-47d7-a486-1365abadd583}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.3463535047213, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 3.6576,                      !- X,Y,Z Vertex 3 {m}
  -30.48, -17.3463535047213, 3.6576;      !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6020ee39-f2f8-4cae-8659-9a7ad98f5e64}, !- Handle
  Rendering Color 70,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7cc35c95-0318-4f66-8a7b-75708e0ad110}, !- Handle
  Rendering Color 71,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:SubSurface,
  {0dcec7d5-a634-4db3-abbf-586942d045b3}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1ccd8360-476f-4174-a50a-6ef6efca948b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.2146, 0, 2.22793311036789,          !- X,Y,Z Vertex 1 {m}
  -15.2146, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, 0, 2.22793311036789; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8274ad9-fbba-4557-94f5-6656210afc96}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ac2d577-7d0a-4a74-afdd-bc4d56b5ec03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.22548247078464,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -30.4546, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -30.4546, 0, 2.22548247078464;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {614f53c0-afa3-429c-8509-11feffdc1ae0}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3e94fbd5-e24e-487e-95a1-2e4d0d19fe1a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -43.6136464952787, 2.22793311036789, !- X,Y,Z Vertex 1 {m}
  0.0254, -43.6136464952787, 0.76,        !- X,Y,Z Vertex 2 {m}
  15.2146, -43.6136464952787, 0.76,       !- X,Y,Z Vertex 3 {m}
  15.2146, -43.6136464952787, 2.22793311036789; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82a1ce68-9f9e-4103-a04f-e799095601b6}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79c32d7a-546d-4229-8160-543ede452fc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.22474609677694,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -43.5882464952787, 0.76,             !- X,Y,Z Vertex 3 {m}
  0, -43.5882464952787, 2.22474609677694; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b90fbd6c-c953-45c1-b9a2-46d68f2998e9}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79e2b40a-7a53-4f91-a999-ff6290a9d7c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 2.22474609677694,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 43.5882464952787, 0.76,              !- X,Y,Z Vertex 3 {m}
  0, 43.5882464952787, 2.22474609677694;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a74f3ad-7494-4754-b7e3-abca0b8d6d9c}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7fd32308-b522-416a-848b-310844edbc5b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.22474609677694,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -43.5882464952787, 0.76,             !- X,Y,Z Vertex 3 {m}
  0, -43.5882464952787, 2.22474609677694; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42ce11cb-032f-426b-a328-8dfa79972013}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83c9e073-06c9-41f9-a54f-8b45ea2696ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.22548247078464,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -30.4546, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -30.4546, 0, 2.22548247078464;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30835eaf-5630-4830-8088-e6e6184eb65f}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c2a909d-ae5f-4414-9957-bf496deeb6ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -17.3209535047213, 2.22733719881354, !- X,Y,Z Vertex 1 {m}
  0, -17.3209535047213, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999976, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999976, 2.22733719881354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d2cfa4a-4eb4-4144-b323-e8a4a9ac2321}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {23aef0d9-1a3d-45c6-8e41-412df16e1f5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.48, -3.06388283970944, 2.22733719881354, !- X,Y,Z Vertex 1 {m}
  -30.48, -3.06388283970944, 0.76,        !- X,Y,Z Vertex 2 {m}
  -30.48, -6.77758408824319, 0.76,        !- X,Y,Z Vertex 3 {m}
  -30.48, -6.77758408824319, 2.22733719881354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c2c1c80-ff53-4707-9074-0f0ed5beb251}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9caeb722-d9f5-4f28-a171-2b8fef71def7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.2146, 0, 2.22793311036789,          !- X,Y,Z Vertex 1 {m}
  -15.2146, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, 0, 2.22793311036789; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd10a79d-74de-49dd-9c91-bee397a92a99}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4ac0b97-1d2e-4db8-a5f7-6aa92254cbab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 2.22474609677694,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 43.5882464952787, 0.76,              !- X,Y,Z Vertex 3 {m}
  0, 43.5882464952787, 2.22474609677694;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {733ad902-9675-4d36-8e7e-94f6bf910623}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c19ae499-15b3-4470-a4a0-a63deabfd83a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -43.6136464952787, 2.22793311036789, !- X,Y,Z Vertex 1 {m}
  0.0254, -43.6136464952787, 0.76,        !- X,Y,Z Vertex 2 {m}
  15.2146, -43.6136464952787, 0.76,       !- X,Y,Z Vertex 3 {m}
  15.2146, -43.6136464952787, 2.22793311036789; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05990842-2230-4561-a0d5-973d702d984d}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e98513f5-ef33-462a-99bb-897117cac3d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -17.3209535047213, 2.22733719881354, !- X,Y,Z Vertex 1 {m}
  0, -17.3209535047213, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999976, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999976, 2.22733719881354; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9b360373-a95d-427d-8ead-edc365e02fcb}, !- Handle
  Extreme Tstat Zone,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {974859b6-2915-41fe-8d40-bafbf2738de5}, !- Zone Air Inlet Port List
  {e49b0e99-60b5-402f-bd00-14226cfb91c2}, !- Zone Air Exhaust Port List
  {9c810a76-fbe0-4ea4-a0b6-789200acc933}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {33dc8155-4589-445a-9416-ff7c24b07115}, !- Group Rendering Name
  {d6b92361-7d83-4ef1-8b34-af284d84213c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92a2ac9d-f1c6-465d-8b0f-3f0fea68b5ef}, !- Handle
  Node 3,                                 !- Name
  {9c810a76-fbe0-4ea4-a0b6-789200acc933}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c810a76-fbe0-4ea4-a0b6-789200acc933}, !- Handle
  {351ba831-2d40-4ae6-956b-a18b6e5a7509}, !- Name
  {9b360373-a95d-427d-8ead-edc365e02fcb}, !- Source Object
  11,                                     !- Outlet Port
  {92a2ac9d-f1c6-465d-8b0f-3f0fea68b5ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {974859b6-2915-41fe-8d40-bafbf2738de5}, !- Handle
  Port List 5,                            !- Name
  {9b360373-a95d-427d-8ead-edc365e02fcb}, !- HVAC Component
  {f21fb687-3b8f-419c-9284-1572a496b6c1}; !- Port 1

OS:PortList,
  {e49b0e99-60b5-402f-bd00-14226cfb91c2}, !- Handle
  Port List 6,                            !- Name
  {9b360373-a95d-427d-8ead-edc365e02fcb}, !- HVAC Component
  {362e1bc2-8954-4043-ab47-8ff25961b26f}; !- Port 1

OS:Sizing:Zone,
  {02163f25-259e-410c-b86b-890e8bc9edff}, !- Handle
  {9b360373-a95d-427d-8ead-edc365e02fcb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1db0de3c-b3f9-4d62-8588-7dd2e97ca3f1}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {9b360373-a95d-427d-8ead-edc365e02fcb}, !- Thermal Zone
  {2790593f-4cb9-46b7-afb3-b34ea42f5f2a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {33dc8155-4589-445a-9416-ff7c24b07115}, !- Handle
  Rendering Color 72,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:SubSurface,
  {e3b09232-964b-405a-9124-2d47a1bfe887}, !- Handle
  Sub Surface 14,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {fece0085-2957-4324-ae98-d383bc0ae1e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.48, -2.12572974564088, 3.01813902464004, !- X,Y,Z Vertex 1 {m}
  -30.48, -2.12572974564088, 0,           !- X,Y,Z Vertex 2 {m}
  -30.48, -3.99104224564088, 0,           !- X,Y,Z Vertex 3 {m}
  -30.48, -3.99104224564088, 3.01813902464004; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5065a24e-4256-4fa9-8152-e0f337891a78}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fece0085-2957-4324-ae98-d383bc0ae1e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.48, -5.15314531767648, 2.73182165790953, !- X,Y,Z Vertex 1 {m}
  -30.48, -5.15314531767648, 0.998271657909526, !- X,Y,Z Vertex 2 {m}
  -30.48, -15.9036953176765, 0.998271657909526, !- X,Y,Z Vertex 3 {m}
  -30.48, -15.9036953176765, 2.73182165790953; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8df0ffb6-9503-44f1-bbbb-88249a2da1ec}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cf00e7e-67e0-47d7-a486-1365abadd583}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -30.48, -17.3463535047213, 0,           !- X,Y,Z Vertex 3 {m}
  -30.48, -17.3463535047213, 3.6576;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23aef0d9-1a3d-45c6-8e41-412df16e1f5c}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cf00e7e-67e0-47d7-a486-1365abadd583}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -30.48, -17.3463535047213, 0,           !- X,Y,Z Vertex 3 {m}
  -30.48, -17.3463535047213, 3.6576;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c804d7aa-f2a8-4d9d-862a-77d83921a47b}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {23aef0d9-1a3d-45c6-8e41-412df16e1f5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.48, -7.31997033970944, 2.22733719881354, !- X,Y,Z Vertex 1 {m}
  -30.48, -7.31997033970944, 0.76,        !- X,Y,Z Vertex 2 {m}
  -30.48, -11.0336715882432, 0.76,        !- X,Y,Z Vertex 3 {m}
  -30.48, -11.0336715882432, 2.22733719881354; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07ed5744-864b-47fd-9de9-692750ebafe4}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {23aef0d9-1a3d-45c6-8e41-412df16e1f5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.48, -12.1221578397094, 2.22733719881354, !- X,Y,Z Vertex 1 {m}
  -30.48, -12.1221578397094, 0.76,        !- X,Y,Z Vertex 2 {m}
  -30.48, -15.8358590882432, 0.76,        !- X,Y,Z Vertex 3 {m}
  -30.48, -15.8358590882432, 2.22733719881354; !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {c961d61b-f2a5-4d06-9d14-2eba9a08be04}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {0396a4d9-fe66-4591-9efe-092fe62d37ea}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {c4bd8ecf-29e9-4f8e-903f-2c6bbe1c7e84}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Schedule:Ruleset,
  {a6e30604-234a-4f89-9443-095a2c768de7}, ! Handle
  Extreme Heating Schedule,               ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  {5d71e316-469c-4302-a145-7df231d0f92c}, ! Default Day Schedule Name
  {252b3028-3952-47bf-a993-123926410ed9}, ! Summer Design Day Schedule Name
  {e4854058-647f-4f90-824f-5f3247e713b4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d71e316-469c-4302-a145-7df231d0f92c}, ! Handle
  Large Office HtgSetp Default Schedule 1, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  32.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {252b3028-3952-47bf-a993-123926410ed9}, ! Handle
  Large Office HtgSetp Summer Design Day 1, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  32.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {e4854058-647f-4f90-824f-5f3247e713b4}, ! Handle
  Large Office HtgSetp Winter Design Day 1, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  32.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {95464a46-c5a1-4dd3-acb0-88071de7e4c8}, ! Handle
  Large Office HtgSetp Rule 3,            ! Name
  {a6e30604-234a-4f89-9443-095a2c768de7}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {27a006ad-476c-4653-8fd3-14264c0f9b61}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {27a006ad-476c-4653-8fd3-14264c0f9b61}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 1, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  32.2222222222223;                       !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d6b92361-7d83-4ef1-8b34-af284d84213c}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {6b0e31ce-403e-42f4-96db-41201a5bd4f0}, !- Heating Setpoint Temperature Schedule Name
  {6a4f7fb6-0b9c-485b-9ab8-d2fd18dce325}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0a4c37de-6dd4-4bdf-a4b0-dbaf065c7ae5}, ! Handle
  Extreme Cooling Setpoint,               ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  {f2f81f97-5389-44b3-902b-bff0d0a43b90}, ! Default Day Schedule Name
  {79d188fa-85f4-4399-9bdc-223652d24d2f}, ! Summer Design Day Schedule Name
  {5e297eb5-bbc9-41c4-b261-57001d8fe235}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2f81f97-5389-44b3-902b-bff0d0a43b90}, ! Handle
  Large Office ClgSetp Default Schedule 1, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {79d188fa-85f4-4399-9bdc-223652d24d2f}, ! Handle
  Large Office ClgSetp Summer Design Day 1, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {5e297eb5-bbc9-41c4-b261-57001d8fe235}, ! Handle
  Large Office ClgSetp Winter Design Day 1, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0d9b6230-5107-4de0-a3cc-a08ddee53aed}, ! Handle
  Large Office ClgSetp Rule 4,            ! Name
  {0a4c37de-6dd4-4bdf-a4b0-dbaf065c7ae5}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f7673415-0e65-4ccf-ab72-f2d5e34658ca}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f7673415-0e65-4ccf-ab72-f2d5e34658ca}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule 1, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Constant,
  {39811f55-50a7-4a77-8791-6070c78ae199}, !- Handle
  Always On Discrete,                     !- Name
  {0d973753-85ed-4846-a0d4-83fb677a39de}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {0d973753-85ed-4846-a0d4-83fb677a39de}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:WeatherFile,
  {708e363a-73ff-41f1-b191-dcdc0623f655}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:files/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F;                               !- Checksum

OS:RunPeriod,
  {b8e08111-dd19-4968-a113-c15dbd0c3e24}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {2f47d5a3-9c33-4f42-9b96-55756a536bea}, !- Handle
  Site 1,                                 !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {1903af48-7ba7-4a11-a34d-ff4da04146b3}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {eff722dc-b5fa-401d-aef5-cd87b901ee91}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5b751362-9c54-4b5f-b8fa-6476c41c5350}, !- Handle
  Chicago Ohare Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -25.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d685bb1d-6c8b-46b2-8ca6-341eebeea741}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3aae1f62-ceba-4658-9304-0b39ba954df6}, !- Handle
  Chicago Ohare Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -3.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -3.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  12.4,                                   !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {bd0c54f6-9ca0-4c13-933f-970a4bdc51fb}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  79200,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {89c23e7d-6815-45de-b633-a1f7f27777b6}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:Schedule:Ruleset,
  {3ec8eed8-71d4-4b0b-b68e-bfa1c50815e3}, ! Handle
  Large Office ClgSetp 1,                 ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  {241fc267-2713-4094-bb0f-aad352642b08}, ! Default Day Schedule Name
  {67c5d775-906c-459d-8843-e04b3ef2fc4c}, ! Summer Design Day Schedule Name
  {5c1d4303-69c8-4d7f-b690-84aa3d71561e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {241fc267-2713-4094-bb0f-aad352642b08}, ! Handle
  Large Office ClgSetp Default Schedule 2, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6999986436632,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  16.0293579101563,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6999986436632;                       !- Value Until Time 3

OS:Schedule:Day,
  {67c5d775-906c-459d-8843-e04b3ef2fc4c}, ! Handle
  Large Office ClgSetp Summer Design Day 2, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6999986436632,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24.0780088636611,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6999986436632;                       !- Value Until Time 3

OS:Schedule:Day,
  {5c1d4303-69c8-4d7f-b690-84aa3d71561e}, ! Handle
  Large Office ClgSetp Winter Design Day 2, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {b0e6cfdb-7998-4c78-a477-f29c4f671fb5}, ! Handle
  Large Office ClgSetp Rule 5,            ! Name
  {3ec8eed8-71d4-4b0b-b68e-bfa1c50815e3}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {8927a34d-da66-4a76-8f1c-e3f9f6319e49}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {8927a34d-da66-4a76-8f1c-e3f9f6319e49}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 1, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {17a7daf1-440a-44c1-b7d8-5c52c714c1c0}, ! Handle
  Large Office ClgSetp Rule 6,            ! Name
  {3ec8eed8-71d4-4b0b-b68e-bfa1c50815e3}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {f01f14f1-0ed1-4251-a1f8-1a45a06446b1}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f01f14f1-0ed1-4251-a1f8-1a45a06446b1}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule 2, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Ruleset,
  {07ffdbbe-e9fc-44b8-9e50-328d3bf4e1ec}, ! Handle
  Large Office HtgSetp 1,                 ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  {f2b82ba7-f1a2-44c3-b252-d16899704648}, ! Default Day Schedule Name
  {0377b042-da64-44f5-b4cf-6fc711078306}, ! Summer Design Day Schedule Name
  {40348a75-98bd-4be4-b1d1-52972e1c5567}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2b82ba7-f1a2-44c3-b252-d16899704648}, ! Handle
  Large Office HtgSetp Default Schedule 2, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6000010172526,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  25.5344814724393,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6000010172526;                       !- Value Until Time 3

OS:Schedule:Day,
  {0377b042-da64-44f5-b4cf-6fc711078306}, ! Handle
  Large Office HtgSetp Summer Design Day 2, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  32.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {40348a75-98bd-4be4-b1d1-52972e1c5567}, ! Handle
  Large Office HtgSetp Winter Design Day 2, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.2529720730252;                       !- Value Until Time 1

OS:Schedule:Rule,
  {509ddb79-3d7d-4c5c-aff7-6227a05970a0}, ! Handle
  Large Office HtgSetp Rule 4,            ! Name
  {07ffdbbe-e9fc-44b8-9e50-328d3bf4e1ec}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {7776e5b1-b864-4a29-94f1-01595d6d4d48}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7776e5b1-b864-4a29-94f1-01595d6d4d48}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 2, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  465.555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1e6ac812-ec84-4a0d-b5b3-307bf30a95fd}, ! Handle
  Large Office HtgSetp Rule 5,            ! Name
  {07ffdbbe-e9fc-44b8-9e50-328d3bf4e1ec}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {38b79a21-acef-45ae-b4aa-b1dc3f523b96}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {38b79a21-acef-45ae-b4aa-b1dc3f523b96}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule 1, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6000010172526,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  26.0040918986003,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6000010172526;                       !- Value Until Time 3

OS:StandardsInformation:Construction,
  {bf732f81-96bc-48a8-9c1a-cd43cf28f573}, !- Handle
  {7a29ba3c-05e0-4ba6-a7bf-72746f63eedc}; !- Construction Name

OS:Schedule:Ruleset,
  {6b0e31ce-403e-42f4-96db-41201a5bd4f0}, ! Handle
  Small Office HtgSetp 1,                 ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  {940f8470-76b2-4639-b4d3-a8515169500e}, ! Default Day Schedule Name
  {c86e454b-8582-4daa-b7df-10330f0f67ac}, ! Summer Design Day Schedule Name
  {f9c2e5a6-ced9-4dbc-aa90-91474dc62fec}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {940f8470-76b2-4639-b4d3-a8515169500e}, ! Handle
  Small Office HtgSetp Default Schedule 1, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {c86e454b-8582-4daa-b7df-10330f0f67ac}, ! Handle
  Small Office HtgSetp Summer Design Day 1, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {f9c2e5a6-ced9-4dbc-aa90-91474dc62fec}, ! Handle
  Small Office HtgSetp Winter Design Day 1, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {a249e305-2e42-4af4-95bd-a0c593df1e66}, ! Handle
  Small Office HtgSetp Rule 3,            ! Name
  {6b0e31ce-403e-42f4-96db-41201a5bd4f0}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d1607ed8-0a29-4cb1-baa5-f6750938a449}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d1607ed8-0a29-4cb1-baa5-f6750938a449}, ! Handle
  Small Office HtgSetp Rule 1 Day Schedule 1, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {7f37c146-fc4e-44d0-9109-c5b7b7c6fab2}, ! Handle
  Small Office HtgSetp Rule 4,            ! Name
  {6b0e31ce-403e-42f4-96db-41201a5bd4f0}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {ab565cb1-7ee7-45f6-8c6d-67cf923dad0c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ab565cb1-7ee7-45f6-8c6d-67cf923dad0c}, ! Handle
  Small Office HtgSetp Rule 2 Day Schedule 1, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {6a4f7fb6-0b9c-485b-9ab8-d2fd18dce325}, ! Handle
  Small Office ClgSetp 1,                 ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  {574934dd-5b44-4cea-9cc5-e9f54e7c788f}, ! Default Day Schedule Name
  {5efb2d5e-19dc-4774-bbc9-96e2f6d10968}, ! Summer Design Day Schedule Name
  {8e2a88b1-defa-4a32-9908-14f92654db86}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {574934dd-5b44-4cea-9cc5-e9f54e7c788f}, ! Handle
  Small Office ClgSetp Default Schedule 1, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {5efb2d5e-19dc-4774-bbc9-96e2f6d10968}, ! Handle
  Small Office ClgSetp Summer Design Day 1, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {8e2a88b1-defa-4a32-9908-14f92654db86}, ! Handle
  Small Office ClgSetp Winter Design Day 1, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {cfe5584e-e317-4bf8-bed3-86bad16c2ac2}, ! Handle
  Small Office ClgSetp Rule 3,            ! Name
  {6a4f7fb6-0b9c-485b-9ab8-d2fd18dce325}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e03e4b2c-a9ab-4a6c-92c2-0b92067c732e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e03e4b2c-a9ab-4a6c-92c2-0b92067c732e}, ! Handle
  Small Office ClgSetp Rule 1 Day Schedule 1, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {464dd67f-6338-4fd1-81a0-928a56030b9f}, ! Handle
  Small Office ClgSetp Rule 4,            ! Name
  {6a4f7fb6-0b9c-485b-9ab8-d2fd18dce325}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {5e79be17-a03b-47c3-804b-82492ce3ac35}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5e79be17-a03b-47c3-804b-82492ce3ac35}, ! Handle
  Small Office ClgSetp Rule 2 Day Schedule 1, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:ZoneHVAC:FourPipeFanCoil,
  {2790593f-4cb9-46b7-afb3-b34ea42f5f2a}, ! Handle
  Four Pipe Fan Coil,                     ! Name
  {e7195dda-9873-448e-a05e-fb13ff0e4831}, ! Availability Schedule Name
  ConstantFanVariableFlow,                ! Capacity Control Method
  autosize,                               ! Maximum Supply Air Flow Rate {m3/s}
  ,                                       ! Low Speed Supply Air Flow Ratio
  ,                                       ! Medium Speed Supply Air Flow Ratio
  autosize,                               ! Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Schedule Name
  {d96d3c1a-386d-4c5f-a86a-87dd1ee77728}, ! Air Inlet Node Name
  {d527326e-7608-4e72-8578-20b50e67628c}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  {5f6d765d-0e70-4e4e-95b5-cedb61b27c5a}, ! Supply Air Fan Name
  {13701b69-94e2-49c3-a827-fc86d0eab994}, ! Cooling Coil Name
  autosize,                               ! Maximum Cold Water Flow Rate {m3/s}
  ,                                       ! Minimum Cold Water Flow Rate {m3/s}
  ,                                       ! Cooling Convergence Tolerance
  {ac3d2b07-f1c1-4461-adfd-75828fd95017}, ! Heating Coil Name
  autosize,                               ! Maximum Hot Water Flow Rate {m3/s}
  ,                                       ! Minimum Hot Water Flow Rate {m3/s}
  ;                                       ! Heating Convergence Tolerance

OS:Schedule:Constant,
  {e7195dda-9873-448e-a05e-fb13ff0e4831}, !- Handle
  Always On Discrete 1,                   !- Name
  {0d973753-85ed-4846-a0d4-83fb677a39de}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Fan:ConstantVolume,
  {5f6d765d-0e70-4e4e-95b5-cedb61b27c5a}, ! Handle
  Four Pipe Fan Coil CV Fan,              ! Name
  {e7195dda-9873-448e-a05e-fb13ff0e4831}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {13701b69-94e2-49c3-a827-fc86d0eab994}, ! Handle
  Four Pipe Fan Coil CHW Clg Coil,        ! Name
  {e7195dda-9873-448e-a05e-fb13ff0e4831}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {224a1e67-67e5-4399-8e4e-0ed3aa072a9f}, ! Water Inlet Node Name
  {adad2d68-74e2-453e-975c-c4a67bb47a6b}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {ac3d2b07-f1c1-4461-adfd-75828fd95017}, ! Handle
  Four Pipe Fan Coil HW Htg Coil,         ! Name
  {e7195dda-9873-448e-a05e-fb13ff0e4831}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {8bae7c33-2952-4de5-bed5-1b3cff8a4e38}, ! Water Inlet Node Name
  {92bfe7de-7c9a-4364-b9e8-36278ff75877}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {7894ef3c-84f1-4b12-ba17-c5b33f31fc18}, !- Handle
  Node 37,                                !- Name
  {362e1bc2-8954-4043-ab47-8ff25961b26f}, !- Inlet Port
  {d96d3c1a-386d-4c5f-a86a-87dd1ee77728}; !- Outlet Port

OS:Connection,
  {362e1bc2-8954-4043-ab47-8ff25961b26f}, !- Handle
  {a6398bdd-bc51-4840-b407-82a684573743}, !- Name
  {e49b0e99-60b5-402f-bd00-14226cfb91c2}, !- Source Object
  3,                                      !- Outlet Port
  {7894ef3c-84f1-4b12-ba17-c5b33f31fc18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d96d3c1a-386d-4c5f-a86a-87dd1ee77728}, !- Handle
  {4d9487c5-4f7d-4a99-990f-6d4b063bbfad}, !- Name
  {7894ef3c-84f1-4b12-ba17-c5b33f31fc18}, !- Source Object
  3,                                      !- Outlet Port
  {2790593f-4cb9-46b7-afb3-b34ea42f5f2a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c8774c1b-192c-4233-81fe-1abbf5ccf8da}, !- Handle
  Node 38,                                !- Name
  {d527326e-7608-4e72-8578-20b50e67628c}, !- Inlet Port
  {f21fb687-3b8f-419c-9284-1572a496b6c1}; !- Outlet Port

OS:Connection,
  {f21fb687-3b8f-419c-9284-1572a496b6c1}, !- Handle
  {ace2b17a-20cf-4cd2-b4d9-bebf69a660f9}, !- Name
  {c8774c1b-192c-4233-81fe-1abbf5ccf8da}, !- Source Object
  3,                                      !- Outlet Port
  {974859b6-2915-41fe-8d40-bafbf2738de5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d527326e-7608-4e72-8578-20b50e67628c}, !- Handle
  {3f3160ba-b238-4b13-a88f-28573cb75f7a}, !- Name
  {2790593f-4cb9-46b7-afb3-b34ea42f5f2a}, !- Source Object
  10,                                     !- Outlet Port
  {c8774c1b-192c-4233-81fe-1abbf5ccf8da}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {db06ae01-2970-4de3-b9d3-cd04a74946b1}, ! Handle
  Four Pipe Fan Coil 1,                   ! Name
  {e7195dda-9873-448e-a05e-fb13ff0e4831}, ! Availability Schedule Name
  ConstantFanVariableFlow,                ! Capacity Control Method
  autosize,                               ! Maximum Supply Air Flow Rate {m3/s}
  ,                                       ! Low Speed Supply Air Flow Ratio
  ,                                       ! Medium Speed Supply Air Flow Ratio
  autosize,                               ! Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Schedule Name
  {c3e46b6b-fa3d-42f1-9553-63c52f77b35f}, ! Air Inlet Node Name
  {fa82916f-4b90-435f-834b-3ccebaaaba3a}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  {ef1f8b3b-ae59-4560-a6eb-67021f966406}, ! Supply Air Fan Name
  {c5269911-6df4-4a4d-875f-77d05cefb56a}, ! Cooling Coil Name
  autosize,                               ! Maximum Cold Water Flow Rate {m3/s}
  ,                                       ! Minimum Cold Water Flow Rate {m3/s}
  ,                                       ! Cooling Convergence Tolerance
  {25c95aae-1910-4de9-8ad1-87a0bd20f767}, ! Heating Coil Name
  autosize,                               ! Maximum Hot Water Flow Rate {m3/s}
  ,                                       ! Minimum Hot Water Flow Rate {m3/s}
  ;                                       ! Heating Convergence Tolerance

OS:Fan:ConstantVolume,
  {ef1f8b3b-ae59-4560-a6eb-67021f966406}, ! Handle
  Four Pipe Fan Coil CV Fan 1,            ! Name
  {e7195dda-9873-448e-a05e-fb13ff0e4831}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {c5269911-6df4-4a4d-875f-77d05cefb56a}, ! Handle
  Four Pipe Fan Coil CHW Clg Coil 1,      ! Name
  {e7195dda-9873-448e-a05e-fb13ff0e4831}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3c08fc32-5a19-413e-b76b-2ed00c3a1f8c}, ! Water Inlet Node Name
  {31ebc7ec-497a-47f0-ac8d-70aabdc2ead5}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {25c95aae-1910-4de9-8ad1-87a0bd20f767}, ! Handle
  Four Pipe Fan Coil HW Htg Coil 1,       ! Name
  {e7195dda-9873-448e-a05e-fb13ff0e4831}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {36d74dee-c4c5-492b-a484-cb3e406fa300}, ! Water Inlet Node Name
  {7c3d08e3-8141-4dd4-9e5c-4fa7a9f569b4}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {8bde565a-ff11-4f05-9f38-54d05544c4c2}, !- Handle
  Node 39,                                !- Name
  {e3f4be84-d5f5-444a-99ca-b57b3576e121}, !- Inlet Port
  {c3e46b6b-fa3d-42f1-9553-63c52f77b35f}; !- Outlet Port

OS:Connection,
  {e3f4be84-d5f5-444a-99ca-b57b3576e121}, !- Handle
  {f241aa19-e6f0-4818-86f0-a6811710f83e}, !- Name
  {891913f7-5416-49ed-a4f1-94dc20c1a3f0}, !- Source Object
  3,                                      !- Outlet Port
  {8bde565a-ff11-4f05-9f38-54d05544c4c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3e46b6b-fa3d-42f1-9553-63c52f77b35f}, !- Handle
  {e019cbcc-817c-4db7-8645-9bc49ab27f4c}, !- Name
  {8bde565a-ff11-4f05-9f38-54d05544c4c2}, !- Source Object
  3,                                      !- Outlet Port
  {db06ae01-2970-4de3-b9d3-cd04a74946b1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {bc0b8ef3-1d06-4ef2-8ed7-d8f20803ada6}, !- Handle
  Node 40,                                !- Name
  {fa82916f-4b90-435f-834b-3ccebaaaba3a}, !- Inlet Port
  {73556625-34ad-400e-962c-8ca6c4f05990}; !- Outlet Port

OS:Connection,
  {73556625-34ad-400e-962c-8ca6c4f05990}, !- Handle
  {257c064d-ad57-4d77-bb8b-a47ea8cf8de0}, !- Name
  {bc0b8ef3-1d06-4ef2-8ed7-d8f20803ada6}, !- Source Object
  3,                                      !- Outlet Port
  {573e0586-5d67-44d0-b5a8-299ab49689cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa82916f-4b90-435f-834b-3ccebaaaba3a}, !- Handle
  {6065e9ce-3689-40e3-9c6e-260b75126a36}, !- Name
  {db06ae01-2970-4de3-b9d3-cd04a74946b1}, !- Source Object
  10,                                     !- Outlet Port
  {bc0b8ef3-1d06-4ef2-8ed7-d8f20803ada6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:FourPipeFanCoil,
  {0c396730-c893-47e3-a9c1-ebdc8d5189a1}, ! Handle
  Four Pipe Fan Coil 2,                   ! Name
  {e7195dda-9873-448e-a05e-fb13ff0e4831}, ! Availability Schedule Name
  ConstantFanVariableFlow,                ! Capacity Control Method
  autosize,                               ! Maximum Supply Air Flow Rate {m3/s}
  ,                                       ! Low Speed Supply Air Flow Ratio
  ,                                       ! Medium Speed Supply Air Flow Ratio
  autosize,                               ! Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Schedule Name
  {4540373f-880f-4ac6-b640-bcc009816d72}, ! Air Inlet Node Name
  {f79c5c2f-9376-48c6-b062-e64fcfa93190}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  {9db5e99b-7485-4491-8585-4c0e88effedc}, ! Supply Air Fan Name
  {85f1abfd-3ebe-49dc-8cbf-d4c51e26cd9a}, ! Cooling Coil Name
  autosize,                               ! Maximum Cold Water Flow Rate {m3/s}
  ,                                       ! Minimum Cold Water Flow Rate {m3/s}
  ,                                       ! Cooling Convergence Tolerance
  {cfb0055f-17f7-42ee-a935-24474db8ec60}, ! Heating Coil Name
  autosize,                               ! Maximum Hot Water Flow Rate {m3/s}
  ,                                       ! Minimum Hot Water Flow Rate {m3/s}
  ;                                       ! Heating Convergence Tolerance

OS:Fan:ConstantVolume,
  {9db5e99b-7485-4491-8585-4c0e88effedc}, ! Handle
  Four Pipe Fan Coil CV Fan 2,            ! Name
  {e7195dda-9873-448e-a05e-fb13ff0e4831}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {85f1abfd-3ebe-49dc-8cbf-d4c51e26cd9a}, ! Handle
  Four Pipe Fan Coil CHW Clg Coil 2,      ! Name
  {e7195dda-9873-448e-a05e-fb13ff0e4831}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {447dc453-2916-4d0b-9ebf-5feefa37b6c0}, ! Water Inlet Node Name
  {0450a0d8-3b29-40e2-a42a-7498d008b405}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {cfb0055f-17f7-42ee-a935-24474db8ec60}, ! Handle
  Four Pipe Fan Coil HW Htg Coil 2,       ! Name
  {e7195dda-9873-448e-a05e-fb13ff0e4831}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {ec358acf-f86b-4995-aaf5-3fd6de340b89}, ! Water Inlet Node Name
  {6359539f-5776-4707-9247-b4ad0650c38e}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {dd1e82db-8cc0-4804-8581-c86a924299ea}, !- Handle
  Node 41,                                !- Name
  {a06d9acf-1599-41a1-95bf-3721ea000dce}, !- Inlet Port
  {4540373f-880f-4ac6-b640-bcc009816d72}; !- Outlet Port

OS:Connection,
  {a06d9acf-1599-41a1-95bf-3721ea000dce}, !- Handle
  {7ac651e1-fdfb-477b-b22c-a4cf1d982ba0}, !- Name
  {02874c51-bcd5-41e7-acf0-aa9b8245d341}, !- Source Object
  3,                                      !- Outlet Port
  {dd1e82db-8cc0-4804-8581-c86a924299ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4540373f-880f-4ac6-b640-bcc009816d72}, !- Handle
  {5e2265d8-3ddb-42e9-8b51-43ff7ac99f18}, !- Name
  {dd1e82db-8cc0-4804-8581-c86a924299ea}, !- Source Object
  3,                                      !- Outlet Port
  {0c396730-c893-47e3-a9c1-ebdc8d5189a1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {aded7f26-8644-4b57-9eb8-f955a10274a5}, !- Handle
  Node 42,                                !- Name
  {f79c5c2f-9376-48c6-b062-e64fcfa93190}, !- Inlet Port
  {56d287fe-6f37-44b2-aadf-f3099ba34cec}; !- Outlet Port

OS:Connection,
  {56d287fe-6f37-44b2-aadf-f3099ba34cec}, !- Handle
  {c787b988-8ecf-41e7-b62e-809bfbbfc80d}, !- Name
  {aded7f26-8644-4b57-9eb8-f955a10274a5}, !- Source Object
  3,                                      !- Outlet Port
  {6e84e710-5cce-47c6-9abd-ec3ced6a3982}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f79c5c2f-9376-48c6-b062-e64fcfa93190}, !- Handle
  {2f4f9784-9c5b-4b56-9215-cb3d292d24aa}, !- Name
  {0c396730-c893-47e3-a9c1-ebdc8d5189a1}, !- Source Object
  10,                                     !- Outlet Port
  {aded7f26-8644-4b57-9eb8-f955a10274a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {890092c3-bfcf-49db-b2ee-12c691a42961}, !- Handle
  Distrrict Heating,                      !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {f0caebae-6fd7-43fa-a20f-429ca5b86c7c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {16450069-37bb-4ed0-a336-62db20f97efe}, !- Plant Side Inlet Node Name
  {834c1cd0-3e2a-4d3b-8492-6bb0b340b75f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8710efa3-35e0-4632-a38e-fd10691a2f45}, !- Demand Side Inlet Node Name
  {5539c1d3-a128-41f2-9d50-ab901c11c9fc}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {b8444920-c196-4819-b939-ff1e70e0d585}, !- Handle
  {890092c3-bfcf-49db-b2ee-12c691a42961}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11;                                     !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {61463e94-6570-499a-a480-e512e39918d9}, !- Handle
  Node 4,                                 !- Name
  {16450069-37bb-4ed0-a336-62db20f97efe}, !- Inlet Port
  {0d42d1ae-b615-4aa9-b57a-830cb4277a6c}; !- Outlet Port

OS:Node,
  {f0caebae-6fd7-43fa-a20f-429ca5b86c7c}, !- Handle
  Node 5,                                 !- Name
  {935cca1c-6728-44c4-b394-0ee4bc2173f3}, !- Inlet Port
  {834c1cd0-3e2a-4d3b-8492-6bb0b340b75f}; !- Outlet Port

OS:Node,
  {0537336b-4974-4243-9784-a7baa8e0f35c}, !- Handle
  Node 6,                                 !- Name
  {3a3552e3-e0d1-4a81-8b81-75df24723659}, !- Inlet Port
  {f3e36ab4-7f5c-4169-8714-897535766b3c}; !- Outlet Port

OS:Connector:Mixer,
  {80f5c02a-b31c-4e0c-9150-a6cc073c2bfd}, !- Handle
  Connector Mixer 1,                      !- Name
  {935cca1c-6728-44c4-b394-0ee4bc2173f3}, !- Outlet Branch Name
  {16bb7f1a-b263-4e09-8284-72df37674c70}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {3699360c-4aaf-408d-9a40-547a94890a1b}, !- Handle
  Connector Splitter 1,                   !- Name
  {0d42d1ae-b615-4aa9-b57a-830cb4277a6c}, !- Inlet Branch Name
  {3a3552e3-e0d1-4a81-8b81-75df24723659}; !- Outlet Branch Name 1

OS:Connection,
  {16450069-37bb-4ed0-a336-62db20f97efe}, !- Handle
  {fd478e3b-60cc-4371-8183-f2f9390b5643}, !- Name
  {890092c3-bfcf-49db-b2ee-12c691a42961}, !- Source Object
  11,                                     !- Outlet Port
  {61463e94-6570-499a-a480-e512e39918d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d42d1ae-b615-4aa9-b57a-830cb4277a6c}, !- Handle
  {3f15d907-5458-4f83-a963-d3345f56a51f}, !- Name
  {61463e94-6570-499a-a480-e512e39918d9}, !- Source Object
  3,                                      !- Outlet Port
  {3699360c-4aaf-408d-9a40-547a94890a1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a3552e3-e0d1-4a81-8b81-75df24723659}, !- Handle
  {a6042615-1d25-4bc5-b5df-da525b4a652d}, !- Name
  {3699360c-4aaf-408d-9a40-547a94890a1b}, !- Source Object
  3,                                      !- Outlet Port
  {0537336b-4974-4243-9784-a7baa8e0f35c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {935cca1c-6728-44c4-b394-0ee4bc2173f3}, !- Handle
  {b59e5a1a-6b52-4c0d-8d13-51ff029bbec7}, !- Name
  {80f5c02a-b31c-4e0c-9150-a6cc073c2bfd}, !- Source Object
  2,                                      !- Outlet Port
  {f0caebae-6fd7-43fa-a20f-429ca5b86c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {834c1cd0-3e2a-4d3b-8492-6bb0b340b75f}, !- Handle
  {0b10bf48-9463-43ba-8b89-d4711ab0ec03}, !- Name
  {f0caebae-6fd7-43fa-a20f-429ca5b86c7c}, !- Source Object
  3,                                      !- Outlet Port
  {890092c3-bfcf-49db-b2ee-12c691a42961}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9a7b9055-5e9c-4537-aa2f-3642ec6d889b}, !- Handle
  Node 7,                                 !- Name
  {8710efa3-35e0-4632-a38e-fd10691a2f45}, !- Inlet Port
  {6ca075d8-d714-4aee-8fdb-1ae8ce01fff3}; !- Outlet Port

OS:Node,
  {f8593a76-e519-44df-a8a5-d0a26ca3a66b}, !- Handle
  Node 8,                                 !- Name
  {f0c6ae40-dcaf-482b-b6ac-652308dc6207}, !- Inlet Port
  {5539c1d3-a128-41f2-9d50-ab901c11c9fc}; !- Outlet Port

OS:Node,
  {8bb2898d-e9c7-48f3-93fb-2caee4674eff}, !- Handle
  Node 9,                                 !- Name
  {ca8d6cff-e32f-4ce0-a6b6-ff8e15d98524}, !- Inlet Port
  {8bae7c33-2952-4de5-bed5-1b3cff8a4e38}; !- Outlet Port

OS:Connector:Mixer,
  {671ce2d1-6383-414c-807c-6b9d03884ba6}, !- Handle
  Connector Mixer 2,                      !- Name
  {f0c6ae40-dcaf-482b-b6ac-652308dc6207}, !- Outlet Branch Name
  {0b6cc4b6-806a-4c37-a2d9-33c8d091418c}, !- Inlet Branch Name 1
  {234eb100-5287-46e6-9dcc-7de6900d2228}, !- Inlet Branch Name 2
  {13429155-2473-4d4c-94ad-ef1e81a7f1eb}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {284773c5-9560-48d6-bdfa-a47afc99cd7b}, !- Handle
  Connector Splitter 2,                   !- Name
  {808e2a89-a284-490b-aad4-880691d34d06}, !- Inlet Branch Name
  {ca8d6cff-e32f-4ce0-a6b6-ff8e15d98524}, !- Outlet Branch Name 1
  {3ee5e5fd-dab9-4f35-8235-b32429de0b5e}, !- Outlet Branch Name 2
  {4cd70c9b-75b9-49d2-a058-c91817595554}; !- Outlet Branch Name 3

OS:Connection,
  {8710efa3-35e0-4632-a38e-fd10691a2f45}, !- Handle
  {ce9c1a5d-5e10-42cc-a3f8-44d98d31b2ab}, !- Name
  {890092c3-bfcf-49db-b2ee-12c691a42961}, !- Source Object
  14,                                     !- Outlet Port
  {9a7b9055-5e9c-4537-aa2f-3642ec6d889b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca8d6cff-e32f-4ce0-a6b6-ff8e15d98524}, !- Handle
  {754a029e-4923-4bbc-9a86-dae28e57de53}, !- Name
  {284773c5-9560-48d6-bdfa-a47afc99cd7b}, !- Source Object
  3,                                      !- Outlet Port
  {8bb2898d-e9c7-48f3-93fb-2caee4674eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0c6ae40-dcaf-482b-b6ac-652308dc6207}, !- Handle
  {1efd8166-d33a-4482-ad4a-403079ff5dd1}, !- Name
  {671ce2d1-6383-414c-807c-6b9d03884ba6}, !- Source Object
  2,                                      !- Outlet Port
  {f8593a76-e519-44df-a8a5-d0a26ca3a66b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5539c1d3-a128-41f2-9d50-ab901c11c9fc}, !- Handle
  {08ebc27a-abce-4b5c-8963-550ba3376b14}, !- Name
  {f8593a76-e519-44df-a8a5-d0a26ca3a66b}, !- Source Object
  3,                                      !- Outlet Port
  {890092c3-bfcf-49db-b2ee-12c691a42961}, !- Target Object
  15;                                     !- Inlet Port

OS:DistrictHeating,
  {6e8f35a7-d2b9-48b1-82c6-09d161082a50}, ! Handle
  District Heating,                       ! Name
  {f3e36ab4-7f5c-4169-8714-897535766b3c}, ! Hot Water Inlet Node Name
  {db62d754-f58c-4b79-8382-4f2ef54aaa1c}, ! Hot Water Outlet Node Name
  1000000;                                ! Nominal Capacity {W}

OS:Node,
  {28d93c29-512a-480c-b844-b37bcf24e55a}, !- Handle
  Node 10,                                !- Name
  {db62d754-f58c-4b79-8382-4f2ef54aaa1c}, !- Inlet Port
  {16bb7f1a-b263-4e09-8284-72df37674c70}; !- Outlet Port

OS:Connection,
  {f3e36ab4-7f5c-4169-8714-897535766b3c}, !- Handle
  {31830bbb-4803-41dd-aa03-ab4b370bd7a0}, !- Name
  {0537336b-4974-4243-9784-a7baa8e0f35c}, !- Source Object
  3,                                      !- Outlet Port
  {6e8f35a7-d2b9-48b1-82c6-09d161082a50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db62d754-f58c-4b79-8382-4f2ef54aaa1c}, !- Handle
  {2010d338-65e7-4dd8-b69e-3e3ab67f3c29}, !- Name
  {6e8f35a7-d2b9-48b1-82c6-09d161082a50}, !- Source Object
  3,                                      !- Outlet Port
  {28d93c29-512a-480c-b844-b37bcf24e55a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16bb7f1a-b263-4e09-8284-72df37674c70}, !- Handle
  {035d738e-f25f-483c-98b9-ea664e39d15f}, !- Name
  {28d93c29-512a-480c-b844-b37bcf24e55a}, !- Source Object
  3,                                      !- Outlet Port
  {80f5c02a-b31c-4e0c-9150-a6cc073c2bfd}, !- Target Object
  3;                                      !- Inlet Port

OS:PlantLoop,
  {610c4c2a-2069-4174-b99e-cb24fe809db5}, !- Handle
  District Cooling,                       !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {5b6631f7-c1da-40c4-880f-9abb57dc2ac1}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2cd5efe7-fc05-409a-bade-d18728a5017a}, !- Plant Side Inlet Node Name
  {723017f5-719a-4aaa-a170-e13dc421dec6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3df187b4-f306-4949-a719-8707e50af96c}, !- Demand Side Inlet Node Name
  {4b5bea34-5fe5-4c3b-8dca-17623eb53be0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {879bd9a3-d294-4037-a303-f07d2892baac}, !- Handle
  {610c4c2a-2069-4174-b99e-cb24fe809db5}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11;                                     !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {76dc149b-8139-49ef-8157-9b42591609c3}, !- Handle
  Node 11,                                !- Name
  {2cd5efe7-fc05-409a-bade-d18728a5017a}, !- Inlet Port
  {6e2f4c4a-cc01-4fea-b413-763e1f305f9a}; !- Outlet Port

OS:Node,
  {5b6631f7-c1da-40c4-880f-9abb57dc2ac1}, !- Handle
  Node 12,                                !- Name
  {c020313b-636e-4c57-827d-af548c6873e7}, !- Inlet Port
  {723017f5-719a-4aaa-a170-e13dc421dec6}; !- Outlet Port

OS:Node,
  {37df74e0-88bd-4da4-b36e-2d1c43714ebd}, !- Handle
  Node 13,                                !- Name
  {eaed2433-88cf-44f5-9977-20311fdb3d7e}, !- Inlet Port
  {b9126f01-b1d7-4a33-8e68-df67a1c98694}; !- Outlet Port

OS:Connector:Mixer,
  {322c4105-319d-4253-ae9e-d0da3cc7f567}, !- Handle
  Connector Mixer 3,                      !- Name
  {c020313b-636e-4c57-827d-af548c6873e7}, !- Outlet Branch Name
  {7d515615-1b2c-4834-9f77-cad2884327e3}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {16b1793a-3ba6-4a9c-9cce-228318b2f38f}, !- Handle
  Connector Splitter 3,                   !- Name
  {6e2f4c4a-cc01-4fea-b413-763e1f305f9a}, !- Inlet Branch Name
  {eaed2433-88cf-44f5-9977-20311fdb3d7e}; !- Outlet Branch Name 1

OS:Connection,
  {2cd5efe7-fc05-409a-bade-d18728a5017a}, !- Handle
  {523fc302-83ed-44da-89cf-07c38ec15d23}, !- Name
  {610c4c2a-2069-4174-b99e-cb24fe809db5}, !- Source Object
  11,                                     !- Outlet Port
  {76dc149b-8139-49ef-8157-9b42591609c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e2f4c4a-cc01-4fea-b413-763e1f305f9a}, !- Handle
  {5ddbefd6-841a-4e27-9715-4ae52ea9e39b}, !- Name
  {76dc149b-8139-49ef-8157-9b42591609c3}, !- Source Object
  3,                                      !- Outlet Port
  {16b1793a-3ba6-4a9c-9cce-228318b2f38f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaed2433-88cf-44f5-9977-20311fdb3d7e}, !- Handle
  {670bca86-1024-44a7-820e-fba124d4ed11}, !- Name
  {16b1793a-3ba6-4a9c-9cce-228318b2f38f}, !- Source Object
  3,                                      !- Outlet Port
  {37df74e0-88bd-4da4-b36e-2d1c43714ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c020313b-636e-4c57-827d-af548c6873e7}, !- Handle
  {ab472c49-4c98-4d1d-b9e5-0ee86f50789d}, !- Name
  {322c4105-319d-4253-ae9e-d0da3cc7f567}, !- Source Object
  2,                                      !- Outlet Port
  {5b6631f7-c1da-40c4-880f-9abb57dc2ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {723017f5-719a-4aaa-a170-e13dc421dec6}, !- Handle
  {77bc1199-c42f-44b4-9627-d6a491753a12}, !- Name
  {5b6631f7-c1da-40c4-880f-9abb57dc2ac1}, !- Source Object
  3,                                      !- Outlet Port
  {610c4c2a-2069-4174-b99e-cb24fe809db5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {60b99ecd-e23d-41d5-9f74-258f006a13cf}, !- Handle
  Node 14,                                !- Name
  {3df187b4-f306-4949-a719-8707e50af96c}, !- Inlet Port
  {e99626b3-4f18-48f7-8536-bb6fe963b26a}; !- Outlet Port

OS:Node,
  {629199b4-f26d-4c53-8275-a01463f8712c}, !- Handle
  Node 15,                                !- Name
  {052f37d8-2ce1-4b03-ba62-a478ed2efd27}, !- Inlet Port
  {4b5bea34-5fe5-4c3b-8dca-17623eb53be0}; !- Outlet Port

OS:Node,
  {17e9709e-d053-4fa0-aa7d-47643381fce4}, !- Handle
  Node 16,                                !- Name
  {c4714914-68ea-4813-99ca-d4963e7afbe8}, !- Inlet Port
  {224a1e67-67e5-4399-8e4e-0ed3aa072a9f}; !- Outlet Port

OS:Connector:Mixer,
  {2b356fb5-7beb-4d71-a96c-a6b3b3035a25}, !- Handle
  Connector Mixer 4,                      !- Name
  {052f37d8-2ce1-4b03-ba62-a478ed2efd27}, !- Outlet Branch Name
  {e478c5db-b4e8-4948-a4bb-4a334b483d98}, !- Inlet Branch Name 1
  {8824e771-f2e4-427f-a313-fb07ca6a4d12}, !- Inlet Branch Name 2
  {509d659a-dd67-4ef2-ae10-4a94e2377bb7}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {df711f15-b7f2-4933-9025-e789bce012e2}, !- Handle
  Connector Splitter 4,                   !- Name
  {9e13b243-9a19-4861-b667-527a61e7d9f0}, !- Inlet Branch Name
  {c4714914-68ea-4813-99ca-d4963e7afbe8}, !- Outlet Branch Name 1
  {3fd48102-2725-47ea-a20d-1cbf0038f5f5}, !- Outlet Branch Name 2
  {82a2a78e-38ae-4e28-b3f6-641834906a42}; !- Outlet Branch Name 3

OS:Connection,
  {3df187b4-f306-4949-a719-8707e50af96c}, !- Handle
  {5768c591-ccf0-44e9-8a58-e17a038be0fe}, !- Name
  {610c4c2a-2069-4174-b99e-cb24fe809db5}, !- Source Object
  14,                                     !- Outlet Port
  {60b99ecd-e23d-41d5-9f74-258f006a13cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4714914-68ea-4813-99ca-d4963e7afbe8}, !- Handle
  {628870cd-b34f-4ae0-ab9a-ddc07f3578b5}, !- Name
  {df711f15-b7f2-4933-9025-e789bce012e2}, !- Source Object
  3,                                      !- Outlet Port
  {17e9709e-d053-4fa0-aa7d-47643381fce4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {052f37d8-2ce1-4b03-ba62-a478ed2efd27}, !- Handle
  {bed6b33a-88c9-4b57-89ca-83f411a6403a}, !- Name
  {2b356fb5-7beb-4d71-a96c-a6b3b3035a25}, !- Source Object
  2,                                      !- Outlet Port
  {629199b4-f26d-4c53-8275-a01463f8712c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b5bea34-5fe5-4c3b-8dca-17623eb53be0}, !- Handle
  {a6a0a266-b030-42dd-be0f-a7c44f1894cf}, !- Name
  {629199b4-f26d-4c53-8275-a01463f8712c}, !- Source Object
  3,                                      !- Outlet Port
  {610c4c2a-2069-4174-b99e-cb24fe809db5}, !- Target Object
  15;                                     !- Inlet Port

OS:DistrictCooling,
  {f61bc5c1-1da0-4f1d-8fcd-e7036f454b36}, ! Handle
  District Cooling 1,                     ! Name
  {b9126f01-b1d7-4a33-8e68-df67a1c98694}, ! Chilled Water Inlet Node Name
  {f17bfc7b-4b13-4f30-a7c4-a6b91e8a32bf}, ! Chilled Water Outlet Node Name
  1000000;                                ! Nominal Capacity {W}

OS:Node,
  {c25f22e8-4a80-48c0-8168-b55543c07e6f}, !- Handle
  Node 17,                                !- Name
  {f17bfc7b-4b13-4f30-a7c4-a6b91e8a32bf}, !- Inlet Port
  {7d515615-1b2c-4834-9f77-cad2884327e3}; !- Outlet Port

OS:Connection,
  {b9126f01-b1d7-4a33-8e68-df67a1c98694}, !- Handle
  {20127750-755d-4440-bc86-22ff4007ab25}, !- Name
  {37df74e0-88bd-4da4-b36e-2d1c43714ebd}, !- Source Object
  3,                                      !- Outlet Port
  {f61bc5c1-1da0-4f1d-8fcd-e7036f454b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f17bfc7b-4b13-4f30-a7c4-a6b91e8a32bf}, !- Handle
  {1e115178-4108-4909-8fda-19036ce831c3}, !- Name
  {f61bc5c1-1da0-4f1d-8fcd-e7036f454b36}, !- Source Object
  3,                                      !- Outlet Port
  {c25f22e8-4a80-48c0-8168-b55543c07e6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d515615-1b2c-4834-9f77-cad2884327e3}, !- Handle
  {b3891b80-966e-4a86-b9f0-6a3ab44735e7}, !- Name
  {c25f22e8-4a80-48c0-8168-b55543c07e6f}, !- Source Object
  3,                                      !- Outlet Port
  {322c4105-319d-4253-ae9e-d0da3cc7f567}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1a85581a-aecd-41dd-bf08-110359b73c00}, !- Handle
  Node 18,                                !- Name
  {92bfe7de-7c9a-4364-b9e8-36278ff75877}, !- Inlet Port
  {0b6cc4b6-806a-4c37-a2d9-33c8d091418c}; !- Outlet Port

OS:Connection,
  {8bae7c33-2952-4de5-bed5-1b3cff8a4e38}, !- Handle
  {f9cf67c2-edf3-4974-a185-473350fb9308}, !- Name
  {8bb2898d-e9c7-48f3-93fb-2caee4674eff}, !- Source Object
  3,                                      !- Outlet Port
  {ac3d2b07-f1c1-4461-adfd-75828fd95017}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {92bfe7de-7c9a-4364-b9e8-36278ff75877}, !- Handle
  {1abb44f4-5c5a-4722-b445-53b34a67a365}, !- Name
  {ac3d2b07-f1c1-4461-adfd-75828fd95017}, !- Source Object
  6,                                      !- Outlet Port
  {1a85581a-aecd-41dd-bf08-110359b73c00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b6cc4b6-806a-4c37-a2d9-33c8d091418c}, !- Handle
  {9e5390f1-22cf-4290-8947-fd678e6acb32}, !- Name
  {1a85581a-aecd-41dd-bf08-110359b73c00}, !- Source Object
  3,                                      !- Outlet Port
  {671ce2d1-6383-414c-807c-6b9d03884ba6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {14c8a544-97c4-4eda-8d9d-30eebf3f9afd}, !- Handle
  Node 19,                                !- Name
  {adad2d68-74e2-453e-975c-c4a67bb47a6b}, !- Inlet Port
  {e478c5db-b4e8-4948-a4bb-4a334b483d98}; !- Outlet Port

OS:Connection,
  {224a1e67-67e5-4399-8e4e-0ed3aa072a9f}, !- Handle
  {c6cc3506-c09f-4775-9fa1-e1654df286cb}, !- Name
  {17e9709e-d053-4fa0-aa7d-47643381fce4}, !- Source Object
  3,                                      !- Outlet Port
  {13701b69-94e2-49c3-a827-fc86d0eab994}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {adad2d68-74e2-453e-975c-c4a67bb47a6b}, !- Handle
  {81227201-a968-4e48-9fee-e32332f261a4}, !- Name
  {13701b69-94e2-49c3-a827-fc86d0eab994}, !- Source Object
  11,                                     !- Outlet Port
  {14c8a544-97c4-4eda-8d9d-30eebf3f9afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e478c5db-b4e8-4948-a4bb-4a334b483d98}, !- Handle
  {b6346e51-c23d-4d0f-912f-4f5ae315cdbe}, !- Name
  {14c8a544-97c4-4eda-8d9d-30eebf3f9afd}, !- Source Object
  3,                                      !- Outlet Port
  {2b356fb5-7beb-4d71-a96c-a6b3b3035a25}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1d6904ca-32a7-4e29-8d27-c4d94f7143bc}, !- Handle
  Node 22,                                !- Name
  {3ee5e5fd-dab9-4f35-8235-b32429de0b5e}, !- Inlet Port
  {36d74dee-c4c5-492b-a484-cb3e406fa300}; !- Outlet Port

OS:Connection,
  {3ee5e5fd-dab9-4f35-8235-b32429de0b5e}, !- Handle
  {206cc512-04fa-4614-a5f1-9bdae13fd960}, !- Name
  {284773c5-9560-48d6-bdfa-a47afc99cd7b}, !- Source Object
  4,                                      !- Outlet Port
  {1d6904ca-32a7-4e29-8d27-c4d94f7143bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46640e52-8e17-461f-b21e-5f826147293a}, !- Handle
  Node 20,                                !- Name
  {7c3d08e3-8141-4dd4-9e5c-4fa7a9f569b4}, !- Inlet Port
  {234eb100-5287-46e6-9dcc-7de6900d2228}; !- Outlet Port

OS:Connection,
  {36d74dee-c4c5-492b-a484-cb3e406fa300}, !- Handle
  {c317f60f-a001-4532-b129-36e402bb84c1}, !- Name
  {1d6904ca-32a7-4e29-8d27-c4d94f7143bc}, !- Source Object
  3,                                      !- Outlet Port
  {25c95aae-1910-4de9-8ad1-87a0bd20f767}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7c3d08e3-8141-4dd4-9e5c-4fa7a9f569b4}, !- Handle
  {650369f2-81f7-4c03-8178-4cf41c09c921}, !- Name
  {25c95aae-1910-4de9-8ad1-87a0bd20f767}, !- Source Object
  6,                                      !- Outlet Port
  {46640e52-8e17-461f-b21e-5f826147293a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {234eb100-5287-46e6-9dcc-7de6900d2228}, !- Handle
  {bc6ba75b-40eb-4f83-9ad6-f98593487a4d}, !- Name
  {46640e52-8e17-461f-b21e-5f826147293a}, !- Source Object
  3,                                      !- Outlet Port
  {671ce2d1-6383-414c-807c-6b9d03884ba6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {33dff492-4664-40de-b0bb-ab23e4230c95}, !- Handle
  Node 21,                                !- Name
  {3fd48102-2725-47ea-a20d-1cbf0038f5f5}, !- Inlet Port
  {3c08fc32-5a19-413e-b76b-2ed00c3a1f8c}; !- Outlet Port

OS:Connection,
  {3fd48102-2725-47ea-a20d-1cbf0038f5f5}, !- Handle
  {fdfa90ec-a6fa-4b3d-89cb-8aa59cbffc8c}, !- Name
  {df711f15-b7f2-4933-9025-e789bce012e2}, !- Source Object
  4,                                      !- Outlet Port
  {33dff492-4664-40de-b0bb-ab23e4230c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9659e29a-ce72-4e87-8b6d-ebcb683b264b}, !- Handle
  Node 23,                                !- Name
  {31ebc7ec-497a-47f0-ac8d-70aabdc2ead5}, !- Inlet Port
  {8824e771-f2e4-427f-a313-fb07ca6a4d12}; !- Outlet Port

OS:Connection,
  {3c08fc32-5a19-413e-b76b-2ed00c3a1f8c}, !- Handle
  {ca68fda3-4b4b-4398-98bd-af80672b2c16}, !- Name
  {33dff492-4664-40de-b0bb-ab23e4230c95}, !- Source Object
  3,                                      !- Outlet Port
  {c5269911-6df4-4a4d-875f-77d05cefb56a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {31ebc7ec-497a-47f0-ac8d-70aabdc2ead5}, !- Handle
  {7a9238d1-9a7d-4269-82de-c80c45d8822f}, !- Name
  {c5269911-6df4-4a4d-875f-77d05cefb56a}, !- Source Object
  11,                                     !- Outlet Port
  {9659e29a-ce72-4e87-8b6d-ebcb683b264b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8824e771-f2e4-427f-a313-fb07ca6a4d12}, !- Handle
  {ab39f02f-bf83-4613-a1c2-b9db22ac7efd}, !- Name
  {9659e29a-ce72-4e87-8b6d-ebcb683b264b}, !- Source Object
  3,                                      !- Outlet Port
  {2b356fb5-7beb-4d71-a96c-a6b3b3035a25}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2b36e625-8b1c-4ecb-90d9-ef830406f00e}, !- Handle
  Node 24,                                !- Name
  {4cd70c9b-75b9-49d2-a058-c91817595554}, !- Inlet Port
  {ec358acf-f86b-4995-aaf5-3fd6de340b89}; !- Outlet Port

OS:Connection,
  {4cd70c9b-75b9-49d2-a058-c91817595554}, !- Handle
  {db17f607-46b1-4324-afd2-4d736b9e7568}, !- Name
  {284773c5-9560-48d6-bdfa-a47afc99cd7b}, !- Source Object
  5,                                      !- Outlet Port
  {2b36e625-8b1c-4ecb-90d9-ef830406f00e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {335a761d-b2af-4101-85b8-4d21e4c44a7c}, !- Handle
  Node 25,                                !- Name
  {6359539f-5776-4707-9247-b4ad0650c38e}, !- Inlet Port
  {13429155-2473-4d4c-94ad-ef1e81a7f1eb}; !- Outlet Port

OS:Connection,
  {ec358acf-f86b-4995-aaf5-3fd6de340b89}, !- Handle
  {3635ae7c-0ca9-4211-a112-0c922ef3e809}, !- Name
  {2b36e625-8b1c-4ecb-90d9-ef830406f00e}, !- Source Object
  3,                                      !- Outlet Port
  {cfb0055f-17f7-42ee-a935-24474db8ec60}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6359539f-5776-4707-9247-b4ad0650c38e}, !- Handle
  {b6e9fd4f-a8ff-4790-bc93-77971454fc82}, !- Name
  {cfb0055f-17f7-42ee-a935-24474db8ec60}, !- Source Object
  6,                                      !- Outlet Port
  {335a761d-b2af-4101-85b8-4d21e4c44a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13429155-2473-4d4c-94ad-ef1e81a7f1eb}, !- Handle
  {db4485ed-3a31-44e1-ab17-810c84fe0152}, !- Name
  {335a761d-b2af-4101-85b8-4d21e4c44a7c}, !- Source Object
  3,                                      !- Outlet Port
  {671ce2d1-6383-414c-807c-6b9d03884ba6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e2989854-8756-4140-b69e-18ec17322af7}, !- Handle
  Node 26,                                !- Name
  {82a2a78e-38ae-4e28-b3f6-641834906a42}, !- Inlet Port
  {447dc453-2916-4d0b-9ebf-5feefa37b6c0}; !- Outlet Port

OS:Connection,
  {82a2a78e-38ae-4e28-b3f6-641834906a42}, !- Handle
  {c0449795-0414-4a4c-b079-9f8b569e9318}, !- Name
  {df711f15-b7f2-4933-9025-e789bce012e2}, !- Source Object
  5,                                      !- Outlet Port
  {e2989854-8756-4140-b69e-18ec17322af7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eebf1d79-e5af-4ab0-9c2e-a8575423c098}, !- Handle
  Node 27,                                !- Name
  {0450a0d8-3b29-40e2-a42a-7498d008b405}, !- Inlet Port
  {509d659a-dd67-4ef2-ae10-4a94e2377bb7}; !- Outlet Port

OS:Connection,
  {447dc453-2916-4d0b-9ebf-5feefa37b6c0}, !- Handle
  {fc106ff8-db99-4f68-9dc0-26e5b35689fc}, !- Name
  {e2989854-8756-4140-b69e-18ec17322af7}, !- Source Object
  3,                                      !- Outlet Port
  {85f1abfd-3ebe-49dc-8cbf-d4c51e26cd9a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0450a0d8-3b29-40e2-a42a-7498d008b405}, !- Handle
  {e40491ec-3d18-4731-907a-2f2bb4755d72}, !- Name
  {85f1abfd-3ebe-49dc-8cbf-d4c51e26cd9a}, !- Source Object
  11,                                     !- Outlet Port
  {eebf1d79-e5af-4ab0-9c2e-a8575423c098}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {509d659a-dd67-4ef2-ae10-4a94e2377bb7}, !- Handle
  {850491e4-6277-40f5-b07d-bf19a3f23802}, !- Name
  {eebf1d79-e5af-4ab0-9c2e-a8575423c098}, !- Source Object
  3,                                      !- Outlet Port
  {2b356fb5-7beb-4d71-a96c-a6b3b3035a25}, !- Target Object
  5;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {226e8fac-2b3a-421d-82bf-8368b30d99ca}, ! Handle
  Scheduled CHW Temp,                     ! Name
  Temperature,                            ! Control Variable
  {70529a80-5f57-4f46-a7bf-0f6e802d74df}, ! Schedule Name
  {5b6631f7-c1da-40c4-880f-9abb57dc2ac1}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {70529a80-5f57-4f46-a7bf-0f6e802d74df}, ! Handle
  Chilled Water Temperature,              ! Name
  {a70a0b24-0788-4c22-bc59-b9b1328faa2d}, ! Schedule Type Limits Name
  {299f3de7-a5d9-4ee9-ae78-37f3dbf1ca8b}, ! Default Day Schedule Name
  {f00ead5d-829c-4793-93de-eebfe9894ea3}, ! Summer Design Day Schedule Name
  {736ddbce-1e22-496f-b1cf-259e84c8d07b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {299f3de7-a5d9-4ee9-ae78-37f3dbf1ca8b}, ! Handle
  Chilled Water Temperature Default,      ! Name
  {a70a0b24-0788-4c22-bc59-b9b1328faa2d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Schedule:Day,
  {f00ead5d-829c-4793-93de-eebfe9894ea3}, ! Handle
  Chilled Water Temperature Summer Design Day, ! Name
  {a70a0b24-0788-4c22-bc59-b9b1328faa2d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Schedule:Day,
  {736ddbce-1e22-496f-b1cf-259e84c8d07b}, ! Handle
  Chilled Water Temperature Winter Design Day, ! Name
  {a70a0b24-0788-4c22-bc59-b9b1328faa2d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:ScheduleTypeLimits,
  {a70a0b24-0788-4c22-bc59-b9b1328faa2d}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {33ed40e6-6f3b-4013-81dc-2c3f763a2c1d}, ! Handle
  Scheduled HW Temp,                      ! Name
  Temperature,                            ! Control Variable
  {fb2cf1c0-59ad-4c32-a0ff-f3ca04c1b040}, ! Schedule Name
  {f0caebae-6fd7-43fa-a20f-429ca5b86c7c}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {fb2cf1c0-59ad-4c32-a0ff-f3ca04c1b040}, ! Handle
  Hot Water Temperature,                  ! Name
  {a70a0b24-0788-4c22-bc59-b9b1328faa2d}, ! Schedule Type Limits Name
  {f33cb90b-a764-4f23-b7ac-4bdd74ad4998}, ! Default Day Schedule Name
  {592bd8a4-0d9a-4f54-a059-fab7b6fa9331}, ! Summer Design Day Schedule Name
  {5bc299b1-c813-412e-a639-ac0a5ea0181c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f33cb90b-a764-4f23-b7ac-4bdd74ad4998}, ! Handle
  Hot Water Temperature Default,          ! Name
  {a70a0b24-0788-4c22-bc59-b9b1328faa2d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {592bd8a4-0d9a-4f54-a059-fab7b6fa9331}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {a70a0b24-0788-4c22-bc59-b9b1328faa2d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {5bc299b1-c813-412e-a639-ac0a5ea0181c}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {a70a0b24-0788-4c22-bc59-b9b1328faa2d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:RadianceParameters,
  {88cd071f-eecc-4aa7-a566-6fdcc4b94ea6}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {598aae41-691e-4ac4-8be7-88e9b8f96b71}; !- Handle

OS:Sizing:Parameters,
  {eba3e575-83bd-491c-b0c6-3c777b1df4dd}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {82201182-6a67-4259-9c2c-08d9920424fb}; !- Handle

OS:Timestep,
  {f21ededb-db44-4a9e-b25d-028508d451b1}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {55c5ee5f-dbad-473e-8ded-b79e97fa67ba}; !- Handle

OS:ConvergenceLimits,
  {41966d53-dab4-428d-b300-0d18d7740cc0}; !- Handle

OS:ShadowCalculation,
  {cc9d09fb-1af0-4c98-9dd1-dce61957abb4}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {36ed6c69-757b-4fee-907a-8b3ea5dbf5c0}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {806b60c2-d783-4f14-938f-eb9fb8a6c083}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {c247784f-5132-4570-a4a8-a02f5353665a}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {9418fad6-6b4d-4277-a1ad-a6c4faaf6af9}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {44fcfe97-5597-459e-aa96-042b0fc530bb}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {62c8d998-bf41-47f3-aa37-963c2e808214}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Pump:ConstantSpeed,
  {4939177d-f8c5-4549-ac65-a393c15e5dff}, !- Handle
  Const Spd Pump,                         !- Name
  {e99626b3-4f18-48f7-8536-bb6fe963b26a}, !- Inlet Node Name
  {cbb27cda-2731-42bc-9d70-08e4c6632d70}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {bad89fb0-79ff-4e08-bc79-b6ff3d670c68}, !- Handle
  Node 28,                                !- Name
  {cbb27cda-2731-42bc-9d70-08e4c6632d70}, !- Inlet Port
  {9e13b243-9a19-4861-b667-527a61e7d9f0}; !- Outlet Port

OS:Connection,
  {e99626b3-4f18-48f7-8536-bb6fe963b26a}, !- Handle
  {b149cba8-0956-4fd0-92ba-aaea62435581}, !- Name
  {60b99ecd-e23d-41d5-9f74-258f006a13cf}, !- Source Object
  3,                                      !- Outlet Port
  {4939177d-f8c5-4549-ac65-a393c15e5dff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbb27cda-2731-42bc-9d70-08e4c6632d70}, !- Handle
  {fb5f1966-7790-408a-8722-f35333d3af90}, !- Name
  {4939177d-f8c5-4549-ac65-a393c15e5dff}, !- Source Object
  3,                                      !- Outlet Port
  {bad89fb0-79ff-4e08-bc79-b6ff3d670c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e13b243-9a19-4861-b667-527a61e7d9f0}, !- Handle
  {82960043-2e58-412b-9b85-21e0e5e5c965}, !- Name
  {bad89fb0-79ff-4e08-bc79-b6ff3d670c68}, !- Source Object
  3,                                      !- Outlet Port
  {df711f15-b7f2-4933-9025-e789bce012e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:ConstantSpeed,
  {7a96ac64-8e33-4906-ba58-dd9cd528e22e}, !- Handle
  Const Spd Pump 1,                       !- Name
  {6ca075d8-d714-4aee-8fdb-1ae8ce01fff3}, !- Inlet Node Name
  {5fc93470-ca99-4581-a589-4bd6b29700e0}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {cfec2acc-0c15-427e-a0a8-f82831cd9357}, !- Handle
  Node 29,                                !- Name
  {5fc93470-ca99-4581-a589-4bd6b29700e0}, !- Inlet Port
  {808e2a89-a284-490b-aad4-880691d34d06}; !- Outlet Port

OS:Connection,
  {6ca075d8-d714-4aee-8fdb-1ae8ce01fff3}, !- Handle
  {b15431f0-5db6-4d60-bcd2-29a6d3883c81}, !- Name
  {9a7b9055-5e9c-4537-aa2f-3642ec6d889b}, !- Source Object
  3,                                      !- Outlet Port
  {7a96ac64-8e33-4906-ba58-dd9cd528e22e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fc93470-ca99-4581-a589-4bd6b29700e0}, !- Handle
  {a36f3a54-0eb6-4791-b90a-c16706ec8355}, !- Name
  {7a96ac64-8e33-4906-ba58-dd9cd528e22e}, !- Source Object
  3,                                      !- Outlet Port
  {cfec2acc-0c15-427e-a0a8-f82831cd9357}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {808e2a89-a284-490b-aad4-880691d34d06}, !- Handle
  {0fbf330b-31d1-49d6-9ab7-42ebf8eb9478}, !- Name
  {cfec2acc-0c15-427e-a0a8-f82831cd9357}, !- Source Object
  3,                                      !- Outlet Port
  {284773c5-9560-48d6-bdfa-a47afc99cd7b}, !- Target Object
  2;                                      !- Inlet Port

